<?xml version="1.0"?>
<EnergyPlus xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="eplus.xsd">
    <Version>
        <Version_s_Identifier>7.0</Version_s_Identifier>
    </Version>
    <SimulationControl>
        <Do_s_Zone_s_Sizing_s_Calculation>YES</Do_s_Zone_s_Sizing_s_Calculation>
        <Do_s_System_s_Sizing_s_Calculation>YES</Do_s_System_s_Sizing_s_Calculation>
        <Do_s_Plant_s_Sizing_s_Calculation>YES</Do_s_Plant_s_Sizing_s_Calculation>
        <Run_s_Simulation_s_for_s_Sizing_s_Periods>NO</Run_s_Simulation_s_for_s_Sizing_s_Periods>
        <Run_s_Simulation_s_for_s_Weather_s_File_s_Run_s_Periods>YES</Run_s_Simulation_s_for_s_Weather_s_File_s_Run_s_Periods>
    </SimulationControl>
    <Building>
        <Name>Ref Bldg Full Service Restaurant New2004_v1.3_5.0</Name>
        <North_s_Axis>0.0000</North_s_Axis>
        <Terrain>City</Terrain>
        <Loads_s_Convergence_s_Tolerance_s_Value>0.0400</Loads_s_Convergence_s_Tolerance_s_Value>
        <Temperature_s_Convergence_s_Tolerance_s_Value>0.2000</Temperature_s_Convergence_s_Tolerance_s_Value>
        <Solar_s_Distribution>FullInteriorAndExterior</Solar_s_Distribution>
        <Maximum_s_Number_s_of_s_Warmup_s_Days>25</Maximum_s_Number_s_of_s_Warmup_s_Days>
        <Minimum_s_Number_s_of_s_Warmup_s_Days>6</Minimum_s_Number_s_of_s_Warmup_s_Days>
    </Building>
    <RunPeriod>
        <Name/>
        <Begin_s_Month>1</Begin_s_Month>
        <Begin_s_Day_s_of_s_Month>1</Begin_s_Day_s_of_s_Month>
        <End_s_Month>12</End_s_Month>
        <End_s_Day_s_of_s_Month>31</End_s_Day_s_of_s_Month>
        <Day_s_of_s_Week_s_for_s_Start_s_Day>Sunday</Day_s_of_s_Week_s_for_s_Start_s_Day>
        <Use_s_Weather_s_File_s_Holidays_s_and_s_Special_s_Days>No</Use_s_Weather_s_File_s_Holidays_s_and_s_Special_s_Days>
        <Use_s_Weather_s_File_s_Daylight_s_Saving_s_Period>No</Use_s_Weather_s_File_s_Daylight_s_Saving_s_Period>
        <Apply_s_Weekend_s_Holiday_s_Rule>No</Apply_s_Weekend_s_Holiday_s_Rule>
        <Use_s_Weather_s_File_s_Rain_s_Indicators>Yes</Use_s_Weather_s_File_s_Rain_s_Indicators>
        <Use_s_Weather_s_File_s_Snow_s_Indicators>Yes</Use_s_Weather_s_File_s_Snow_s_Indicators>
        <Number_s_of_s_Times_s_Runperiod_s_to_s_be_s_Repeated>1.0000</Number_s_of_s_Times_s_Runperiod_s_to_s_be_s_Repeated>
    </RunPeriod>
    <RunPeriodControl_C_DaylightSavingTime>
        <Start_s_Date>2nd Sunday in March</Start_s_Date>
        <End_s_Date>1st Sunday in November</End_s_Date>
    </RunPeriodControl_C_DaylightSavingTime>
    <RunPeriodControl_C_SpecialDays>
        <Name>New Years Day</Name>
        <Start_s_Date>January 1</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Veterans Day</Name>
        <Start_s_Date>November 11</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Christmas</Name>
        <Start_s_Date>December 25</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Independence Day</Name>
        <Start_s_Date>July 4</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>MLK Day</Name>
        <Start_s_Date>3rd Monday in January</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Presidents Day</Name>
        <Start_s_Date>3rd Monday in February</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Memorial Day</Name>
        <Start_s_Date>Last Monday in May</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Labor Day</Name>
        <Start_s_Date>1st Monday in September</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Columbus Day</Name>
        <Start_s_Date>2nd Monday in October</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <RunPeriodControl_C_SpecialDays>
        <Name>Thanksgiving</Name>
        <Start_s_Date>4th Thursday in November</Start_s_Date>
        <Duration>1</Duration>
        <Special_s_Day_s_Type>Holiday</Special_s_Day_s_Type>
    </RunPeriodControl_C_SpecialDays>
    <ScheduleTypeLimits>
        <Name>Any Number</Name>
    </ScheduleTypeLimits>
    <ScheduleTypeLimits>
        <Name>Fraction</Name>
        <Lower_s_Limit_s_Value>0.0</Lower_s_Limit_s_Value>
        <Upper_s_Limit_s_Value>1.0</Upper_s_Limit_s_Value>
        <Numeric_s_Type>CONTINUOUS</Numeric_s_Type>
    </ScheduleTypeLimits>
    <ScheduleTypeLimits>
        <Name>Temperature</Name>
        <Lower_s_Limit_s_Value>-60</Lower_s_Limit_s_Value>
        <Upper_s_Limit_s_Value>200</Upper_s_Limit_s_Value>
        <Numeric_s_Type>CONTINUOUS</Numeric_s_Type>
    </ScheduleTypeLimits>
    <ScheduleTypeLimits>
        <Name>On/Off</Name>
        <Lower_s_Limit_s_Value>0</Lower_s_Limit_s_Value>
        <Upper_s_Limit_s_Value>1</Upper_s_Limit_s_Value>
        <Numeric_s_Type>DISCRETE</Numeric_s_Type>
    </ScheduleTypeLimits>
    <ScheduleTypeLimits>
        <Name>Control Type</Name>
        <Lower_s_Limit_s_Value>0</Lower_s_Limit_s_Value>
        <Upper_s_Limit_s_Value>4</Upper_s_Limit_s_Value>
        <Numeric_s_Type>DISCRETE</Numeric_s_Type>
    </ScheduleTypeLimits>
    <ScheduleTypeLimits>
        <Name>Humidity</Name>
        <Lower_s_Limit_s_Value>10</Lower_s_Limit_s_Value>
        <Upper_s_Limit_s_Value>90</Upper_s_Limit_s_Value>
        <Numeric_s_Type>CONTINUOUS</Numeric_s_Type>
    </ScheduleTypeLimits>
    <ScheduleTypeLimits>
        <Name>Number</Name>
    </ScheduleTypeLimits>
    <Schedule_C_Compact>
        <Name>ALWAYS_ON</Name>
        <Schedule_s_Type_s_Limits_s_Name>On/Off</Schedule_s_Type_s_Limits_s_Name>
        <Field_s_1>Through: 12/31</Field_s_1>
        <Field_s_2>For: AllDays</Field_s_2>
        <Field_s_3>Until: 24:00</Field_s_3>
        <Field_s_4>1</Field_s_4>
    </Schedule_C_Compact>
    <SurfaceConvectionAlgorithm_C_Inside>
        <Algorithm>TARP</Algorithm>
    </SurfaceConvectionAlgorithm_C_Inside>
    <SurfaceConvectionAlgorithm_C_Outside>
        <Algorithm>DOE-2</Algorithm>
    </SurfaceConvectionAlgorithm_C_Outside>
    <HeatBalanceAlgorithm>
        <Algorithm>ConductionTransferFunction</Algorithm>
        <Surface_s_Temperature_s_Upper_s_Limit>200.0000</Surface_s_Temperature_s_Upper_s_Limit>
    </HeatBalanceAlgorithm>
    <ZoneAirHeatBalanceAlgorithm>
        <Algorithm>AnalyticalSolution</Algorithm>
    </ZoneAirHeatBalanceAlgorithm>
    <Sizing_C_Parameters>
        <Heating_s_Sizing_s_Factor>1.2</Heating_s_Sizing_s_Factor>
        <Cooling_s_Sizing_s_Factor>1.2</Cooling_s_Sizing_s_Factor>
        <Timesteps_s_in_s_Averaging_s_Window>4</Timesteps_s_in_s_Averaging_s_Window>
    </Sizing_C_Parameters>
    <ConvergenceLimits>
        <Minimum_s_System_s_Timestep>2</Minimum_s_System_s_Timestep>
        <Maximum_s_HVAC_s_Iterations>25</Maximum_s_HVAC_s_Iterations>
    </ConvergenceLimits>
    <ShadowCalculation>
        <Calculation_s_Frequency>7</Calculation_s_Frequency>
        <Maximum_s_Figures_s_in_s_Shadow_s_Overlap_s_Calculations>15000</Maximum_s_Figures_s_in_s_Shadow_s_Overlap_s_Calculations>
    </ShadowCalculation>
    <Timestep>
        <Number_s_of_s_Timesteps_s_per_s_Hour>4</Number_s_of_s_Timesteps_s_per_s_Hour>
    </Timestep>
    <Site_C_Location>
        <Name>USA IL-CHICAGO-OHARE</Name>
        <Latitude>41.77</Latitude>
        <Longitude>-87.75</Longitude>
        <Time_s_Zone>-6.00</Time_s_Zone>
        <Elevation>190</Elevation>
    </Site_C_Location>
    <SizingPeriod_C_DesignDay>
        <Name>CHICAGO Ann Htg 99.6% Condns DB</Name>
        <Maximum_s_Dry-Bulb_s_Temperature>-20.6</Maximum_s_Dry-Bulb_s_Temperature>
        <Daily_s_Dry-Bulb_s_Temperature_s_Range>0.0</Daily_s_Dry-Bulb_s_Temperature_s_Range>
        <Humidity_s_Indicating_s_Conditions_s_at_s_Maximum_s_Dry-Bulb>-20.6</Humidity_s_Indicating_s_Conditions_s_at_s_Maximum_s_Dry-Bulb>
        <Barometric_s_Pressure>99063.</Barometric_s_Pressure>
        <Wind_s_Speed>4.9</Wind_s_Speed>
        <Wind_s_Direction>270</Wind_s_Direction>
        <Sky_s_Clearness>0.00</Sky_s_Clearness>
        <Rain_s_Indicator>0</Rain_s_Indicator>
        <Snow_s_Indicator>0</Snow_s_Indicator>
        <Day_s_of_s_Month>21</Day_s_of_s_Month>
        <Month>1</Month>
        <Day_s_Type>WinterDesignDay</Day_s_Type>
        <Daylight_s_Saving_s_Time_s_Indicator>0</Daylight_s_Saving_s_Time_s_Indicator>
        <Humidity_s_Indicating_s_Type>WetBulb</Humidity_s_Indicating_s_Type>
    </SizingPeriod_C_DesignDay>
    <SizingPeriod_C_DesignDay>
        <Name>CHICAGO Ann Clg .4% Condns WB=>MDB</Name>
    <Maximum_s_Dry-Bulb_s_Temperature>31.2</Maximum_s_Dry-Bulb_s_Temperature>
    <Daily_s_Dry-Bulb_s_Temperature_s_Range>10.7</Daily_s_Dry-Bulb_s_Temperature_s_Range>
    <Humidity_s_Indicating_s_Conditions_s_at_s_Maximum_s_Dry-Bulb>25.5</Humidity_s_Indicating_s_Conditions_s_at_s_Maximum_s_Dry-Bulb>
    <Barometric_s_Pressure>99063.</Barometric_s_Pressure>
    <Wind_s_Speed>5.3</Wind_s_Speed>
    <Wind_s_Direction>230</Wind_s_Direction>
    <Sky_s_Clearness>1.00</Sky_s_Clearness>
    <Rain_s_Indicator>0</Rain_s_Indicator>
    <Snow_s_Indicator>0</Snow_s_Indicator>
    <Day_s_of_s_Month>21</Day_s_of_s_Month>
    <Month>7</Month>
    <Day_s_Type>SummerDesignDay</Day_s_Type>
    <Daylight_s_Saving_s_Time_s_Indicator>0</Daylight_s_Saving_s_Time_s_Indicator>
    <Humidity_s_Indicating_s_Type>WetBulb</Humidity_s_Indicating_s_Type>
</SizingPeriod_C_DesignDay>
<Site_C_WaterMainsTemperature>
    <Calculation_s_Method>CORRELATION</Calculation_s_Method>
    <Temperature_s_Schedule_s_Name/>
    <Annual_s_Average_s_Outdoor_s_Air_s_Temperature>9.69</Annual_s_Average_s_Outdoor_s_Air_s_Temperature>
    <Maximum_s_Difference_s_In_s_Monthly_s_Average_s_Outdoor_s_Air_s_Temperatures>28.10</Maximum_s_Difference_s_In_s_Monthly_s_Average_s_Outdoor_s_Air_s_Temperatures>
</Site_C_WaterMainsTemperature>
<Site_C_GroundTemperature_C_BuildingSurface>
    <January_s_Ground_s_Temperature>19.527</January_s_Ground_s_Temperature>
    <February_s_Ground_s_Temperature>19.502</February_s_Ground_s_Temperature>
    <March_s_Ground_s_Temperature>19.536</March_s_Ground_s_Temperature>
    <April_s_Ground_s_Temperature>19.598</April_s_Ground_s_Temperature>
    <May_s_Ground_s_Temperature>20.002</May_s_Ground_s_Temperature>
    <June_s_Ground_s_Temperature>21.640</June_s_Ground_s_Temperature>
    <July_s_Ground_s_Temperature>22.225</July_s_Ground_s_Temperature>
    <August_s_Ground_s_Temperature>22.375</August_s_Ground_s_Temperature>
    <September_s_Ground_s_Temperature>21.449</September_s_Ground_s_Temperature>
    <October_s_Ground_s_Temperature>20.121</October_s_Ground_s_Temperature>
    <November_s_Ground_s_Temperature>19.802</November_s_Ground_s_Temperature>
    <December_s_Ground_s_Temperature>19.633</December_s_Ground_s_Temperature>
</Site_C_GroundTemperature_C_BuildingSurface>
<Construction>
    <Name>Steel Frame Non-res Ext Wall</Name>
    <Outside_s_Layer>Wood Siding</Outside_s_Layer>
    <Layer_s_2>Steel Frame NonRes Wall Insulation</Layer_s_2>
    <Layer_s_3>1/2IN Gypsum</Layer_s_3>
</Construction>
<Material>
    <Name>Steel Frame NonRes Wall Insulation</Name>
    <Roughness>MediumRough</Roughness>
    <Thickness>0.0870564552646045</Thickness>
    <Conductivity>0.049</Conductivity>
    <Density>265.0000</Density>
    <Specific_s_Heat>836.8000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000</Visible_s_Absorptance>
</Material>
<Construction>
    <Name>Attic Non-res Floor</Name>
    <Outside_s_Layer>1/2IN Gypsum</Outside_s_Layer>
    <Layer_s_2>AtticFloor NonRes Insulation</Layer_s_2>
    <Layer_s_3>1/2IN Gypsum</Layer_s_3>
</Construction>
<Construction>
    <Name>Attic Non-res Roof</Name>
    <Outside_s_Layer>Roof Membrane</Outside_s_Layer>
    <Layer_s_2>Metal Decking</Layer_s_2>
</Construction>
<Material>
    <Name>AtticFloor NonRes Insulation</Name>
    <Roughness>MediumRough</Roughness>
    <Thickness>0.236804989096202</Thickness>
    <Conductivity>0.049</Conductivity>
    <Density>265.0000</Density>
    <Specific_s_Heat>836.8000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000</Visible_s_Absorptance>
</Material>
<Construction>
    <Name>ext-slab</Name>
    <Outside_s_Layer>HW CONCRETE</Outside_s_Layer>
</Construction>
<Construction>
    <Name>int-walls</Name>
    <Outside_s_Layer>1/2IN Gypsum</Outside_s_Layer>
    <Layer_s_2>1/2IN Gypsum</Layer_s_2>
</Construction>
<Construction>
    <Name>Window Non-res Fixed</Name>
    <Outside_s_Layer>NonRes Fixed Assembly Window</Outside_s_Layer>
</Construction>
<WindowMaterial_C_SimpleGlazingSystem>
    <Name>NonRes Fixed Assembly Window</Name>
    <U-Factor>3.23646</U-Factor>
    <Solar_s_Heat_s_Gain_s_Coefficient>0.39</Solar_s_Heat_s_Gain_s_Coefficient>
    <Visible_s_Transmittance/>
</WindowMaterial_C_SimpleGlazingSystem>
<Construction>
    <Name>DropCeiling</Name>
    <Outside_s_Layer>Std AC02</Outside_s_Layer>
</Construction>
<Construction>
    <Name>AIR-WALL</Name>
    <Outside_s_Layer>MAT-AIR-WALL</Outside_s_Layer>
</Construction>
<Construction>
    <Name>InteriorFurnishings</Name>
    <Outside_s_Layer>Std Wood 6inch</Outside_s_Layer>
</Construction>
<Material>
    <Name>Std Wood 6inch</Name>
    <Roughness>MediumSmooth</Roughness>
    <Thickness>0.15</Thickness>
    <Conductivity>0.12</Conductivity>
    <Density>540.0000</Density>
    <Specific_s_Heat>1210</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>Wood Siding</Name>
    <Roughness>MediumSmooth</Roughness>
    <Thickness>0.0100</Thickness>
    <Conductivity>0.1100</Conductivity>
    <Density>544.6200</Density>
    <Specific_s_Heat>1210.0000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7800</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7800</Visible_s_Absorptance>
</Material>
<Material>
    <Name>1/2IN Gypsum</Name>
    <Roughness>Smooth</Roughness>
    <Thickness>0.0127</Thickness>
    <Conductivity>0.1600</Conductivity>
    <Density>784.9000</Density>
    <Specific_s_Heat>830.0000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.9200</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.9200</Visible_s_Absorptance>
</Material>
<Material>
    <Name>1IN Stucco</Name>
    <Roughness>Smooth</Roughness>
    <Thickness>0.0253</Thickness>
    <Conductivity>0.6918</Conductivity>
    <Density>1858.0000</Density>
    <Specific_s_Heat>837.0000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.9200</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.9200</Visible_s_Absorptance>
</Material>
<Material>
    <Name>8IN CONCRETE HW</Name>
    <Roughness>Rough</Roughness>
    <Thickness>0.2032</Thickness>
    <Conductivity>1.3110</Conductivity>
    <Density>2240.0000</Density>
    <Specific_s_Heat>836.8000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>Metal Siding</Name>
    <Roughness>Smooth</Roughness>
    <Thickness>0.0015</Thickness>
    <Conductivity>44.9600</Conductivity>
    <Density>7688.8600</Density>
    <Specific_s_Heat>410.0000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.2000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.2000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>HW CONCRETE</Name>
    <Roughness>Rough</Roughness>
    <Thickness>0.1016</Thickness>
    <Conductivity>1.3110</Conductivity>
    <Density>2240.0000</Density>
    <Specific_s_Heat>836.8000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000</Visible_s_Absorptance>
</Material>
<Material_C_NoMass>
    <Name>CP02 CARPET PAD</Name>
    <Roughness>VeryRough</Roughness>
    <Thermal_s_Resistance>0.2165</Thermal_s_Resistance>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.8000</Visible_s_Absorptance>
</Material_C_NoMass>
<Material>
    <Name>Roof Membrane</Name>
    <Roughness>VeryRough</Roughness>
    <Thickness>0.0095</Thickness>
    <Conductivity>0.1600</Conductivity>
    <Density>1121.2900</Density>
    <Specific_s_Heat>1460.0000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>Metal Decking</Name>
    <Roughness>MediumSmooth</Roughness>
    <Thickness>0.0015</Thickness>
    <Conductivity>45.0060</Conductivity>
    <Density>7680.0000</Density>
    <Specific_s_Heat>418.4000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.3000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>Metal Roofing</Name>
    <Roughness>MediumSmooth</Roughness>
    <Thickness>0.0015</Thickness>
    <Conductivity>45.0060</Conductivity>
    <Density>7680.0000</Density>
    <Specific_s_Heat>418.4000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.3000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>MAT-CC05 4 HW CONCRETE</Name>
    <Roughness>Rough</Roughness>
    <Thickness>0.1016</Thickness>
    <Conductivity>1.3110</Conductivity>
    <Density>2240.0000</Density>
    <Specific_s_Heat>836.8000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.7000</Visible_s_Absorptance>
</Material>
<Material>
    <Name>Std AC02</Name>
    <Roughness>MediumSmooth</Roughness>
    <Thickness>1.2700000E-02</Thickness>
    <Conductivity>5.7000000E-02</Conductivity>
    <Density>288.0000</Density>
    <Specific_s_Heat>1339.000</Specific_s_Heat>
    <Thermal_s_Absorptance>0.9000000</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7000000</Solar_s_Absorptance>
    <Visible_s_Absorptance>0.2000000</Visible_s_Absorptance>
</Material>
<Material_C_NoMass>
    <Name>MAT-AIR-WALL</Name>
    <Roughness>Rough</Roughness>
    <Thermal_s_Resistance>0.2079491</Thermal_s_Resistance>
    <Thermal_s_Absorptance>0.9</Thermal_s_Absorptance>
    <Solar_s_Absorptance>0.7</Solar_s_Absorptance>
</Material_C_NoMass>
<Zone>
    <Name>Dining</Name>
    <Direction_s_of_s_Relative_s_North>0.0000</Direction_s_of_s_Relative_s_North>
    <X_s_Origin>0.0000</X_s_Origin>
    <Y_s_Origin>0.0000</Y_s_Origin>
    <Z_s_Origin>0.0000</Z_s_Origin>
    <Type>1</Type>
    <Multiplier>1</Multiplier>
    <Ceiling_s_Height/>
    <Volume/>
    <Floor_s_Area>autocalculate</Floor_s_Area>
    <Zone_s_Inside_s_Convection_s_Algorithm/>
    <Zone_s_Outside_s_Convection_s_Algorithm/>
    <Part_s_of_s_Total_s_Floor_s_Area>Yes</Part_s_of_s_Total_s_Floor_s_Area>
</Zone>
<Zone>
    <Name>Kitchen</Name>
    <Direction_s_of_s_Relative_s_North>0.0000</Direction_s_of_s_Relative_s_North>
    <X_s_Origin>0.0000</X_s_Origin>
    <Y_s_Origin>0.0000</Y_s_Origin>
    <Z_s_Origin>0.0000</Z_s_Origin>
    <Type>1</Type>
    <Multiplier>1</Multiplier>
    <Ceiling_s_Height/>
    <Volume/>
    <Floor_s_Area>autocalculate</Floor_s_Area>
    <Zone_s_Inside_s_Convection_s_Algorithm/>
    <Zone_s_Outside_s_Convection_s_Algorithm/>
    <Part_s_of_s_Total_s_Floor_s_Area>Yes</Part_s_of_s_Total_s_Floor_s_Area>
</Zone>
<Zone>
    <Name>attic</Name>
    <Direction_s_of_s_Relative_s_North>0.0000</Direction_s_of_s_Relative_s_North>
    <X_s_Origin>0.0000</X_s_Origin>
    <Y_s_Origin>0.0000</Y_s_Origin>
    <Z_s_Origin>3.0488</Z_s_Origin>
    <Type>1</Type>
    <Multiplier>1</Multiplier>
    <Ceiling_s_Height/>
    <Volume/>
    <Floor_s_Area>autocalculate</Floor_s_Area>
    <Zone_s_Inside_s_Convection_s_Algorithm/>
    <Zone_s_Outside_s_Convection_s_Algorithm/>
    <Part_s_of_s_Total_s_Floor_s_Area>No</Part_s_of_s_Total_s_Floor_s_Area>
</Zone>
<BuildingSurface_C_Detailed>
    <Name>Dining_Ceiling</Name>
    <Surface_s_Type>Ceiling</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Floor</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Surface</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object>attic-floor-dining</Outside_s_Boundary_s_Condition_s_Object>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>16.4427</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>3.0488</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>0.0000</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>3.0488</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>16.4427</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Dining_Floor</Name>
    <Surface_s_Type>Floor</Surface_s_Type>
    <Construction_s_Name>ext-slab</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Ground</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>16.4427</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>0.0000</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>16.4427</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>0.0000</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Dining_Wall_East</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>Steel Frame Non-res Ext Wall</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.0000</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>16.4427</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Dining_Wall_North</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>int-walls</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Surface</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object>Dining_Wall_North-PPAutoCreateOther</Outside_s_Boundary_s_Condition_s_Object>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>16.4427</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>16.4427</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Dining_Wall_North-PPAutoCreateOther</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>int-walls</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Surface</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object>Dining_Wall_North</Outside_s_Boundary_s_Condition_s_Object>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>16.4427</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>16.4427</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Dining_Wall_South</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>Steel Frame Non-res Ext Wall</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.0000</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>0.0000</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>0.0000</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Dining_Wall_West</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>Steel Frame Non-res Ext Wall</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>16.4427</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>0.0000</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>0.0000</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Kitchen_Ceiling</Name>
    <Surface_s_Type>Ceiling</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Floor</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Surface</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object>attic-floor-kitchen</Outside_s_Boundary_s_Condition_s_Object>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>3.0488</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>3.0488</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>22.6087</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Kitchen_Floor</Name>
    <Surface_s_Type>Floor</Surface_s_Type>
    <Construction_s_Name>ext-slab</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Ground</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>22.6087</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>0.0000</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Kitchen_Wall_East</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>Steel Frame Non-res Ext Wall</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>16.4427</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>22.6087</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>22.6087</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Kitchen_Wall_North</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>Steel Frame Non-res Ext Wall</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>22.6087</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>22.6087</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>22.6087</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>Kitchen_Wall_West</Name>
    <Surface_s_Type>Wall</Surface_s_Type>
    <Construction_s_Name>Steel Frame Non-res Ext Wall</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>3.0488</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>22.6087</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>16.4427</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.0488</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>attic-floor-dining</Name>
    <Surface_s_Type>Floor</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Floor</Construction_s_Name>
    <Zone_s_Name>attic</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Surface</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object>Dining_Ceiling</Outside_s_Boundary_s_Condition_s_Object>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.0000</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>0.0000</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>0.0000</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>attic-floor-kitchen</Name>
    <Surface_s_Type>Floor</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Floor</Construction_s_Name>
    <Zone_s_Name>attic</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Surface</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object>Kitchen_Ceiling</Outside_s_Boundary_s_Condition_s_Object>
    <Sun_s_Exposure>NoSun</Sun_s_Exposure>
    <Wind_s_Exposure>NoWind</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>16.4427</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>16.4427</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>0.0000</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>22.6087</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>0.0000</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>east-roof</Name>
    <Surface_s_Type>Roof</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Roof</Construction_s_Name>
    <Zone_s_Name>attic</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.0000</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>22.6087</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>11.3044</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>18.8397</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>3.7692</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>11.3044</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>3.7690</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.7692</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>north-roof</Name>
    <Surface_s_Type>Roof</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Roof</Construction_s_Name>
    <Zone_s_Name>attic</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>3</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>22.6087</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>11.3044</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>18.8397</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>3.7692</Vertex_s_3_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>south-roof</Name>
    <Surface_s_Type>Roof</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Roof</Construction_s_Name>
    <Zone_s_Name>attic</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>3</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.0000</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>11.3044</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>3.7690</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>3.7692</Vertex_s_3_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<BuildingSurface_C_Detailed>
    <Name>west-roof</Name>
    <Surface_s_Type>Roof</Surface_s_Type>
    <Construction_s_Name>Attic Non-res Roof</Construction_s_Name>
    <Zone_s_Name>attic</Zone_s_Name>
    <Outside_s_Boundary_s_Condition>Outdoors</Outside_s_Boundary_s_Condition>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <Sun_s_Exposure>SunExposed</Sun_s_Exposure>
    <Wind_s_Exposure>WindExposed</Wind_s_Exposure>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>22.6087</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>0.0000</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>0.0000</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>11.3044</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>3.7690</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>3.7692</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>11.3044</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>18.8397</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>3.7692</Vertex_s_4_s_Z-coordinate>
</BuildingSurface_C_Detailed>
<FenestrationSurface_C_Detailed>
    <Name>Dining_Wall_East_Window</Name>
    <Surface_s_Type>Window</Surface_s_Type>
    <Construction_s_Name>Window Non-res Fixed</Construction_s_Name>
    <Building_s_Surface_s_Name>Dining_Wall_East</Building_s_Surface_s_Name>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Shading_s_Control_s_Name/>
    <Frame_s_and_s_Divider_s_Name/>
    <Multiplier>1.0000</Multiplier>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>22.6087</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.6029</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>1.9817</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>22.6087</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.6029</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>1.0671</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>22.6087</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>15.8398</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>1.0671</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>22.6087</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>15.8398</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>1.9817</Vertex_s_4_s_Z-coordinate>
</FenestrationSurface_C_Detailed>
<FenestrationSurface_C_Detailed>
    <Name>Dining_Wall_South_Window</Name>
    <Surface_s_Type>Window</Surface_s_Type>
    <Construction_s_Name>Window Non-res Fixed</Construction_s_Name>
    <Building_s_Surface_s_Name>Dining_Wall_South</Building_s_Surface_s_Name>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Shading_s_Control_s_Name/>
    <Frame_s_and_s_Divider_s_Name/>
    <Multiplier>1.0000</Multiplier>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.7540</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>0.0000</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>1.9817</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.7540</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>0.0000</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>1.0671</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>21.8550</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>0.0000</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>1.0671</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>21.8550</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>0.0000</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>1.9817</Vertex_s_4_s_Z-coordinate>
</FenestrationSurface_C_Detailed>
<FenestrationSurface_C_Detailed>
    <Name>Dining_Wall_West_Window</Name>
    <Surface_s_Type>Window</Surface_s_Type>
    <Construction_s_Name>Window Non-res Fixed</Construction_s_Name>
    <Building_s_Surface_s_Name>Dining_Wall_West</Building_s_Surface_s_Name>
    <Outside_s_Boundary_s_Condition_s_Object/>
    <View_s_Factor_s_to_s_Ground>AutoCalculate</View_s_Factor_s_to_s_Ground>
    <Shading_s_Control_s_Name/>
    <Frame_s_and_s_Divider_s_Name/>
    <Multiplier>1.0000</Multiplier>
    <Number_s_of_s_Vertices>4</Number_s_of_s_Vertices>
    <Vertex_s_1_s_X-coordinate>0.0000</Vertex_s_1_s_X-coordinate>
    <Vertex_s_1_s_Y-coordinate>15.8398</Vertex_s_1_s_Y-coordinate>
    <Vertex_s_1_s_Z-coordinate>1.9817</Vertex_s_1_s_Z-coordinate>
    <Vertex_s_2_s_X-coordinate>0.0000</Vertex_s_2_s_X-coordinate>
    <Vertex_s_2_s_Y-coordinate>15.8398</Vertex_s_2_s_Y-coordinate>
    <Vertex_s_2_s_Z-coordinate>1.0671</Vertex_s_2_s_Z-coordinate>
    <Vertex_s_3_s_X-coordinate>0.0000</Vertex_s_3_s_X-coordinate>
    <Vertex_s_3_s_Y-coordinate>0.6029</Vertex_s_3_s_Y-coordinate>
    <Vertex_s_3_s_Z-coordinate>1.0671</Vertex_s_3_s_Z-coordinate>
    <Vertex_s_4_s_X-coordinate>0.0000</Vertex_s_4_s_X-coordinate>
    <Vertex_s_4_s_Y-coordinate>0.6029</Vertex_s_4_s_Y-coordinate>
    <Vertex_s_4_s_Z-coordinate>1.9817</Vertex_s_4_s_Z-coordinate>
</FenestrationSurface_C_Detailed>
<GlobalGeometryRules>
    <Starting_s_Vertex_s_Position>UpperLeftCorner</Starting_s_Vertex_s_Position>
    <Vertex_s_Entry_s_Direction>Counterclockwise</Vertex_s_Entry_s_Direction>
    <Coordinate_s_System>Relative</Coordinate_s_System>
    <Daylighting_s_Reference_s_Point_s_Coordinate_s_System>Relative</Daylighting_s_Reference_s_Point_s_Coordinate_s_System>
</GlobalGeometryRules>
<People>
    <Name>Dining People</Name>
    <Zone_s_or_s_ZoneList_s_Name>Dining</Zone_s_or_s_ZoneList_s_Name>
    <Number_s_of_s_People_s_Schedule_s_Name>BLDG_OCC_SCH</Number_s_of_s_People_s_Schedule_s_Name>
    <Number_s_of_s_People_s_Calculation_s_Method>Area/Person</Number_s_of_s_People_s_Calculation_s_Method>
    <Number_s_of_s_People/>
    <People_s_per_s_Zone_s_Floor_s_Area/>
    <Zone_s_Floor_s_Area_s_per_s_Person>1.39</Zone_s_Floor_s_Area_s_per_s_Person>
    <Fraction_s_Radiant>0.3000</Fraction_s_Radiant>
    <Sensible_s_Heat_s_Fraction>AUTOCALCULATE</Sensible_s_Heat_s_Fraction>
    <Activity_s_Level_s_Schedule_s_Name>ACTIVITY_SCH</Activity_s_Level_s_Schedule_s_Name>
    <Carbon_s_Dioxide_s_Generation_s_Rate/>
    <Enable_s_ASHRAE_s_55_s_Comfort_s_Warnings>No</Enable_s_ASHRAE_s_55_s_Comfort_s_Warnings>
    <Mean_s_Radiant_s_Temperature_s_Calculation_s_Type>ZoneAveraged</Mean_s_Radiant_s_Temperature_s_Calculation_s_Type>
    <Surface_s_Name_S_Angle_s_Factor_s_List_s_Name/>
    <Work_s_Efficiency_s_Schedule_s_Name>WORK_EFF_SCH</Work_s_Efficiency_s_Schedule_s_Name>
    <Clothing_s_Insulation_s_Schedule_s_Name>CLOTHING_SCH</Clothing_s_Insulation_s_Schedule_s_Name>
    <Air_s_Velocity_s_Schedule_s_Name>AIR_VELO_SCH</Air_s_Velocity_s_Schedule_s_Name>
    <Thermal_s_Comfort_s_Model_s_1_s_Type>FANGER</Thermal_s_Comfort_s_Model_s_1_s_Type>
</People>
<People>
    <Name>Kitchen People</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Number_s_of_s_People_s_Schedule_s_Name>BLDG_OCC_SCH</Number_s_of_s_People_s_Schedule_s_Name>
    <Number_s_of_s_People_s_Calculation_s_Method>People</Number_s_of_s_People_s_Calculation_s_Method>
    <Number_s_of_s_People>7.5</Number_s_of_s_People>
    <People_s_per_s_Zone_s_Floor_s_Area/>
    <Zone_s_Floor_s_Area_s_per_s_Person/>
    <Fraction_s_Radiant>0.3000</Fraction_s_Radiant>
    <Sensible_s_Heat_s_Fraction>AUTOCALCULATE</Sensible_s_Heat_s_Fraction>
    <Activity_s_Level_s_Schedule_s_Name>ACTIVITY_SCH</Activity_s_Level_s_Schedule_s_Name>
    <Carbon_s_Dioxide_s_Generation_s_Rate/>
    <Enable_s_ASHRAE_s_55_s_Comfort_s_Warnings>No</Enable_s_ASHRAE_s_55_s_Comfort_s_Warnings>
    <Mean_s_Radiant_s_Temperature_s_Calculation_s_Type>ZoneAveraged</Mean_s_Radiant_s_Temperature_s_Calculation_s_Type>
    <Surface_s_Name_S_Angle_s_Factor_s_List_s_Name/>
    <Work_s_Efficiency_s_Schedule_s_Name>WORK_EFF_SCH</Work_s_Efficiency_s_Schedule_s_Name>
    <Clothing_s_Insulation_s_Schedule_s_Name>CLOTHING_SCH</Clothing_s_Insulation_s_Schedule_s_Name>
    <Air_s_Velocity_s_Schedule_s_Name>AIR_VELO_SCH</Air_s_Velocity_s_Schedule_s_Name>
    <Thermal_s_Comfort_s_Model_s_1_s_Type>FANGER</Thermal_s_Comfort_s_Model_s_1_s_Type>
</People>
<Lights>
    <Name>Dining_Lights</Name>
    <Zone_s_or_s_ZoneList_s_Name>Dining</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>BLDG_LIGHT_SCH</Schedule_s_Name>
    <Design_s_Level_s_Calculation_s_Method>Watts/Area</Design_s_Level_s_Calculation_s_Method>
    <Lighting_s_Level/>
    <Watts_s_per_s_Zone_s_Floor_s_Area>22.6</Watts_s_per_s_Zone_s_Floor_s_Area>
    <Watts_s_per_s_Person/>
    <Return_s_Air_s_Fraction>0.0000</Return_s_Air_s_Fraction>
    <Fraction_s_Radiant>0.7000</Fraction_s_Radiant>
    <Fraction_s_Visible>0.2000</Fraction_s_Visible>
    <Fraction_s_Replaceable>1.0000</Fraction_s_Replaceable>
    <End-Use_s_Subcategory>General</End-Use_s_Subcategory>
    <Return_s_Air_s_Fraction_s_Calculated_s_from_s_Plenum_s_Temperature>No</Return_s_Air_s_Fraction_s_Calculated_s_from_s_Plenum_s_Temperature>
</Lights>
<Lights>
    <Name>Kitchen_Lights</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>BLDG_LIGHT_SCH</Schedule_s_Name>
    <Design_s_Level_s_Calculation_s_Method>Watts/Area</Design_s_Level_s_Calculation_s_Method>
    <Lighting_s_Level/>
    <Watts_s_per_s_Zone_s_Floor_s_Area>12.9</Watts_s_per_s_Zone_s_Floor_s_Area>
    <Watts_s_per_s_Person/>
    <Return_s_Air_s_Fraction>0.0000</Return_s_Air_s_Fraction>
    <Fraction_s_Radiant>0.7000</Fraction_s_Radiant>
    <Fraction_s_Visible>0.2000</Fraction_s_Visible>
    <Fraction_s_Replaceable>1.0000</Fraction_s_Replaceable>
    <End-Use_s_Subcategory>General</End-Use_s_Subcategory>
    <Return_s_Air_s_Fraction_s_Calculated_s_from_s_Plenum_s_Temperature>No</Return_s_Air_s_Fraction_s_Calculated_s_from_s_Plenum_s_Temperature>
</Lights>
<ElectricEquipment>
    <Name>Dining_MiscElec_Equip</Name>
    <Zone_s_or_s_ZoneList_s_Name>Dining</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>BLDG_EQUIP_SCH</Schedule_s_Name>
    <Design_s_Level_s_Calculation_s_Method>EquipmentLevel</Design_s_Level_s_Calculation_s_Method>
    <Design_s_Level>22402</Design_s_Level>
    <Watts_s_per_s_Zone_s_Floor_s_Area/>
    <Watts_s_per_s_Person/>
    <Fraction_s_Latent>0.2500</Fraction_s_Latent>
    <Fraction_s_Radiant>0.3000</Fraction_s_Radiant>
    <Fraction_s_Lost>0.0000</Fraction_s_Lost>
    <End-Use_s_Subcategory>MiscElec</End-Use_s_Subcategory>
</ElectricEquipment>
<ElectricEquipment>
    <Name>Kitchen_MiscElec_Equip</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>BLDG_EQUIP_SCH</Schedule_s_Name>
    <Design_s_Level_s_Calculation_s_Method>EquipmentLevel</Design_s_Level_s_Calculation_s_Method>
    <Design_s_Level>52500</Design_s_Level>
    <Watts_s_per_s_Zone_s_Floor_s_Area/>
    <Watts_s_per_s_Person/>
    <Fraction_s_Latent>0.2500</Fraction_s_Latent>
    <Fraction_s_Radiant>0.3000</Fraction_s_Radiant>
    <Fraction_s_Lost>0.2000</Fraction_s_Lost>
    <End-Use_s_Subcategory>MiscElec</End-Use_s_Subcategory>
</ElectricEquipment>
<ElectricEquipment>
    <Name>Kitchen_ExhFan_Equip</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>Kitchen_Exhaust_SCH</Schedule_s_Name>
    <Design_s_Level_s_Calculation_s_Method>EquipmentLevel</Design_s_Level_s_Calculation_s_Method>
    <Design_s_Level>699</Design_s_Level>
    <Watts_s_per_s_Zone_s_Floor_s_Area/>
    <Watts_s_per_s_Person/>
    <Fraction_s_Latent>0.0000</Fraction_s_Latent>
    <Fraction_s_Radiant>0.0000</Fraction_s_Radiant>
    <Fraction_s_Lost>1.0000</Fraction_s_Lost>
    <End-Use_s_Subcategory>KitchenExhFan</End-Use_s_Subcategory>
</ElectricEquipment>
<GasEquipment>
    <Name>Kitchen_MiscGas_Equip</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>GAS_EQUIP_SCH</Schedule_s_Name>
    <Design_s_Level_s_Calculation_s_Method>EquipmentLevel</Design_s_Level_s_Calculation_s_Method>
    <Design_s_Level>166994</Design_s_Level>
    <Watts_s_per_s_Zone_s_Floor_s_Area/>
    <Watts_s_per_s_Person/>
    <Fraction_s_Latent>0.1000</Fraction_s_Latent>
    <Fraction_s_Radiant>0.2000</Fraction_s_Radiant>
    <Fraction_s_Lost>0.7000</Fraction_s_Lost>
    <Carbon_s_Dioxide_s_Generation_s_Rate/>
    <End-Use_s_Subcategory>MiscGas</End-Use_s_Subcategory>
</GasEquipment>
<Exterior_C_Lights>
    <Name>Exterior Facade Lighting</Name>
    <Schedule_s_Name>ALWAYS_ON</Schedule_s_Name>
    <Design_s_Level>4235</Design_s_Level>
    <Control_s_Option>AstronomicalClock</Control_s_Option>
    <End-Use_s_Subcategory>Exterior Facade Lighting</End-Use_s_Subcategory>
</Exterior_C_Lights>
<ZoneInfiltration_C_DesignFlowRate>
    <Name>Dining_Infiltration</Name>
    <Zone_s_or_s_ZoneList_s_Name>Dining</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>INFIL_HALF_ON_SCH</Schedule_s_Name>
    <Design_s_Flow_s_Rate_s_Calculation_s_Method>Flow/ExteriorArea</Design_s_Flow_s_Rate_s_Calculation_s_Method>
    <Design_s_Flow_s_Rate/>
    <Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Flow_s_per_s_Exterior_s_Surface_s_Area>0.000302</Flow_s_per_s_Exterior_s_Surface_s_Area>
    <Air_s_Changes_s_per_s_Hour/>
    <Constant_s_Term_s_Coefficient>1.0000</Constant_s_Term_s_Coefficient>
    <Temperature_s_Term_s_Coefficient>0.0000</Temperature_s_Term_s_Coefficient>
    <Velocity_s_Term_s_Coefficient>0.0000</Velocity_s_Term_s_Coefficient>
    <Velocity_s_Squared_s_Term_s_Coefficient>0.0000</Velocity_s_Squared_s_Term_s_Coefficient>
</ZoneInfiltration_C_DesignFlowRate>
<ZoneInfiltration_C_DesignFlowRate>
    <Name>Kitchen_Infiltration</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>INFIL_HALF_ON_SCH</Schedule_s_Name>
    <Design_s_Flow_s_Rate_s_Calculation_s_Method>Flow/ExteriorArea</Design_s_Flow_s_Rate_s_Calculation_s_Method>
    <Design_s_Flow_s_Rate/>
    <Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Flow_s_per_s_Exterior_s_Surface_s_Area>0.000302</Flow_s_per_s_Exterior_s_Surface_s_Area>
    <Air_s_Changes_s_per_s_Hour/>
    <Constant_s_Term_s_Coefficient>1.0000</Constant_s_Term_s_Coefficient>
    <Temperature_s_Term_s_Coefficient>0.0000</Temperature_s_Term_s_Coefficient>
    <Velocity_s_Term_s_Coefficient>0.0000</Velocity_s_Term_s_Coefficient>
    <Velocity_s_Squared_s_Term_s_Coefficient>0.0000</Velocity_s_Squared_s_Term_s_Coefficient>
</ZoneInfiltration_C_DesignFlowRate>
<InternalMass>
    <Name>Dining Internal Mass</Name>
    <Construction_s_Name>InteriorFurnishings</Construction_s_Name>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Surface_s_Area>743.4961</Surface_s_Area>
</InternalMass>
<InternalMass>
    <Name>Kitchen Internal Mass</Name>
    <Construction_s_Name>InteriorFurnishings</Construction_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Surface_s_Area>278.8105</Surface_s_Area>
</InternalMass>
<Schedule_C_Compact>
    <Name>ACTIVITY_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Any Number</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>120.</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>AIR_VELO_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Any Number</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>0.2</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>BLDG_EQUIP_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: Weekday</Field_s_2>
    <Field_s_3>Until: 06:00</Field_s_3>
    <Field_s_4>0.10</Field_s_4>
    <Field_s_5>Until: 07:00</Field_s_5>
    <Field_s_6>0.25</Field_s_6>
    <Field_s_7>Until: 09:00</Field_s_7>
    <Field_s_8>0.35</Field_s_8>
    <Field_s_9>Until: 10:00</Field_s_9>
    <Field_s_10>0.25</Field_s_10>
    <Field_s_11>Until: 13:00</Field_s_11>
    <Field_s_12>0.35</Field_s_12>
    <Field_s_13>Until: 16:00</Field_s_13>
    <Field_s_14>0.25</Field_s_14>
    <Field_s_15>Until: 19:00</Field_s_15>
    <Field_s_16>0.35</Field_s_16>
    <Field_s_17>Until: 24:00</Field_s_17>
    <Field_s_18>0.25</Field_s_18>
    <Field_s_19>For: Saturday</Field_s_19>
    <Field_s_20>Until: 06:00</Field_s_20>
    <Field_s_21>0.10</Field_s_21>
    <Field_s_22>Until: 07:00</Field_s_22>
    <Field_s_23>0.25</Field_s_23>
    <Field_s_24>Until: 09:00</Field_s_24>
    <Field_s_25>0.35</Field_s_25>
    <Field_s_26>Until: 10:00</Field_s_26>
    <Field_s_27>0.25</Field_s_27>
    <Field_s_28>Until: 13:00</Field_s_28>
    <Field_s_29>0.35</Field_s_29>
    <Field_s_30>Until: 16:00</Field_s_30>
    <Field_s_31>0.25</Field_s_31>
    <Field_s_32>Until: 19:00</Field_s_32>
    <Field_s_33>0.35</Field_s_33>
    <Field_s_34>Until: 24:00</Field_s_34>
    <Field_s_35>0.25</Field_s_35>
    <Field_s_36>For: SummerDesignDay</Field_s_36>
    <Field_s_37>Until: 24:00</Field_s_37>
    <Field_s_38>0.35</Field_s_38>
    <Field_s_39>For: WinterDesignDay</Field_s_39>
    <Field_s_40>Until: 24:00</Field_s_40>
    <Field_s_41>0.0</Field_s_41>
    <Field_s_42>For: Sunday Holidays AllOtherDays</Field_s_42>
    <Field_s_43>Until: 06:00</Field_s_43>
    <Field_s_44>0.10</Field_s_44>
    <Field_s_45>Until: 07:00</Field_s_45>
    <Field_s_46>0.25</Field_s_46>
    <Field_s_47>Until: 09:00</Field_s_47>
    <Field_s_48>0.35</Field_s_48>
    <Field_s_49>Until: 10:00</Field_s_49>
    <Field_s_50>0.25</Field_s_50>
    <Field_s_51>Until: 13:00</Field_s_51>
    <Field_s_52>0.35</Field_s_52>
    <Field_s_53>Until: 16:00</Field_s_53>
    <Field_s_54>0.25</Field_s_54>
    <Field_s_55>Until: 19:00</Field_s_55>
    <Field_s_56>0.35</Field_s_56>
    <Field_s_57>Until: 24:00</Field_s_57>
    <Field_s_58>0.25</Field_s_58>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>BLDG_LIGHT_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: SummerDesignDay</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
    <Field_s_5>For: WinterDesignDay</Field_s_5>
    <Field_s_6>Until: 24:00</Field_s_6>
    <Field_s_7>0.0</Field_s_7>
    <Field_s_8>For: Weekday Saturday Sunday Holidays AllOtherDays</Field_s_8>
    <Field_s_9>Until: 01:00</Field_s_9>
    <Field_s_10>0.45</Field_s_10>
    <Field_s_11>Until: 05:00</Field_s_11>
    <Field_s_12>0.15</Field_s_12>
    <Field_s_13>Until: 06:00</Field_s_13>
    <Field_s_14>0.45</Field_s_14>
    <Field_s_15>Until: 24:00</Field_s_15>
    <Field_s_16>0.90</Field_s_16>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>BLDG_OCC_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: Weekdays</Field_s_2>
    <Field_s_3>Until: 01:00</Field_s_3>
    <Field_s_4>0.05</Field_s_4>
    <Field_s_5>Until: 05:00</Field_s_5>
    <Field_s_6>0.0</Field_s_6>
    <Field_s_7>Until: 06:00</Field_s_7>
    <Field_s_8>0.05</Field_s_8>
    <Field_s_9>Until: 07:00</Field_s_9>
    <Field_s_10>0.1</Field_s_10>
    <Field_s_11>Until: 10:00</Field_s_11>
    <Field_s_12>0.4</Field_s_12>
    <Field_s_13>Until: 11:00</Field_s_13>
    <Field_s_14>0.2</Field_s_14>
    <Field_s_15>Until: 12:00</Field_s_15>
    <Field_s_16>0.5</Field_s_16>
    <Field_s_17>Until: 13:00</Field_s_17>
    <Field_s_18>0.8</Field_s_18>
    <Field_s_19>Until: 14:00</Field_s_19>
    <Field_s_20>0.7</Field_s_20>
    <Field_s_21>Until: 15:00</Field_s_21>
    <Field_s_22>0.4</Field_s_22>
    <Field_s_23>Until: 16:00</Field_s_23>
    <Field_s_24>0.2</Field_s_24>
    <Field_s_25>Until: 17:00</Field_s_25>
    <Field_s_26>0.25</Field_s_26>
    <Field_s_27>Until: 18:00</Field_s_27>
    <Field_s_28>0.5</Field_s_28>
    <Field_s_29>Until: 21:00</Field_s_29>
    <Field_s_30>0.8</Field_s_30>
    <Field_s_31>Until: 22:00</Field_s_31>
    <Field_s_32>0.5</Field_s_32>
    <Field_s_33>Until: 23:00</Field_s_33>
    <Field_s_34>0.35</Field_s_34>
    <Field_s_35>Until: 24:00</Field_s_35>
    <Field_s_36>0.2</Field_s_36>
    <Field_s_37>For: SummerDesignDay</Field_s_37>
    <Field_s_38>Until: 24:00</Field_s_38>
    <Field_s_39>1.0</Field_s_39>
    <Field_s_40>For: WinterDesignDay</Field_s_40>
    <Field_s_41>Until: 24:00</Field_s_41>
    <Field_s_42>0.0</Field_s_42>
    <Field_s_43>For: Saturday</Field_s_43>
    <Field_s_44>Until: 01:00</Field_s_44>
    <Field_s_45>0.05</Field_s_45>
    <Field_s_46>Until: 06:00</Field_s_46>
    <Field_s_47>0.0</Field_s_47>
    <Field_s_48>Until: 07:00</Field_s_48>
    <Field_s_49>0.05</Field_s_49>
    <Field_s_50>Until: 09:00</Field_s_50>
    <Field_s_51>0.5</Field_s_51>
    <Field_s_52>Until: 10:00</Field_s_52>
    <Field_s_53>0.4</Field_s_53>
    <Field_s_54>Until: 11:00</Field_s_54>
    <Field_s_55>0.2</Field_s_55>
    <Field_s_56>Until: 12:00</Field_s_56>
    <Field_s_57>0.45</Field_s_57>
    <Field_s_58>Until: 14:00</Field_s_58>
    <Field_s_59>0.5</Field_s_59>
    <Field_s_60>Until: 15:00</Field_s_60>
    <Field_s_61>0.35</Field_s_61>
    <Field_s_62>Until: 18:00</Field_s_62>
    <Field_s_63>0.3</Field_s_63>
    <Field_s_64>Until: 19:00</Field_s_64>
    <Field_s_65>0.7</Field_s_65>
    <Field_s_66>Until: 20:00</Field_s_66>
    <Field_s_67>0.9</Field_s_67>
    <Field_s_68>Until: 21:00</Field_s_68>
    <Field_s_69>0.7</Field_s_69>
    <Field_s_70>Until: 22:00</Field_s_70>
    <Field_s_71>0.65</Field_s_71>
    <Field_s_72>Until: 23:00</Field_s_72>
    <Field_s_73>0.55</Field_s_73>
    <Field_s_74>Until: 24:00</Field_s_74>
    <Field_s_75>0.35</Field_s_75>
    <Field_s_76>For: Sunday Holidays AllOtherDays</Field_s_76>
    <Field_s_77>Until: 01:00</Field_s_77>
    <Field_s_78>0.05</Field_s_78>
    <Field_s_79>Until: 06:00</Field_s_79>
    <Field_s_80>0.0</Field_s_80>
    <Field_s_81>Until: 07:00</Field_s_81>
    <Field_s_82>0.05</Field_s_82>
    <Field_s_83>Until: 09:00</Field_s_83>
    <Field_s_84>0.5</Field_s_84>
    <Field_s_85>Until: 11:00</Field_s_85>
    <Field_s_86>0.2</Field_s_86>
    <Field_s_87>Until: 12:00</Field_s_87>
    <Field_s_88>0.3</Field_s_88>
    <Field_s_89>Until: 14:00</Field_s_89>
    <Field_s_90>0.5</Field_s_90>
    <Field_s_91>Until: 15:00</Field_s_91>
    <Field_s_92>0.3</Field_s_92>
    <Field_s_93>Until: 16:00</Field_s_93>
    <Field_s_94>0.2</Field_s_94>
    <Field_s_95>Until: 17:00</Field_s_95>
    <Field_s_96>0.25</Field_s_96>
    <Field_s_97>Until: 18:00</Field_s_97>
    <Field_s_98>0.35</Field_s_98>
    <Field_s_99>Until: 19:00</Field_s_99>
    <Field_s_100>0.55</Field_s_100>
    <Field_s_101>Until: 20:00</Field_s_101>
    <Field_s_102>0.65</Field_s_102>
    <Field_s_103>Until: 21:00</Field_s_103>
    <Field_s_104>0.7</Field_s_104>
    <Field_s_105>Until: 22:00</Field_s_105>
    <Field_s_106>0.35</Field_s_106>
    <Field_s_107>Until: 24:00</Field_s_107>
    <Field_s_108>0.2</Field_s_108>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>CLOTHING_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Any Number</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 04/30</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
    <Field_s_5>Through: 09/30</Field_s_5>
    <Field_s_6>For: AllDays</Field_s_6>
    <Field_s_7>Until: 24:00</Field_s_7>
    <Field_s_8>0.5</Field_s_8>
    <Field_s_9>Through: 12/31</Field_s_9>
    <Field_s_10>For: AllDays</Field_s_10>
    <Field_s_11>Until: 24:00</Field_s_11>
    <Field_s_12>1.0</Field_s_12>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>GAS_EQUIP_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: Weekdays Saturday</Field_s_2>
    <Field_s_3>Until: 05:00</Field_s_3>
    <Field_s_4>0.02</Field_s_4>
    <Field_s_5>Until: 06:00</Field_s_5>
    <Field_s_6>0.05</Field_s_6>
    <Field_s_7>Until: 07:00</Field_s_7>
    <Field_s_8>0.1</Field_s_8>
    <Field_s_9>Until: 08:00</Field_s_9>
    <Field_s_10>0.15</Field_s_10>
    <Field_s_11>Until: 09:00</Field_s_11>
    <Field_s_12>0.2</Field_s_12>
    <Field_s_13>Until: 10:00</Field_s_13>
    <Field_s_14>0.15</Field_s_14>
    <Field_s_15>Until: 13:00</Field_s_15>
    <Field_s_16>0.25</Field_s_16>
    <Field_s_17>Until: 14:00</Field_s_17>
    <Field_s_18>0.2</Field_s_18>
    <Field_s_19>Until: 15:00</Field_s_19>
    <Field_s_20>0.15</Field_s_20>
    <Field_s_21>Until: 16:00</Field_s_21>
    <Field_s_22>0.2</Field_s_22>
    <Field_s_23>Until: 19:00</Field_s_23>
    <Field_s_24>0.3</Field_s_24>
    <Field_s_25>Until: 21:00</Field_s_25>
    <Field_s_26>0.20</Field_s_26>
    <Field_s_27>Until: 22:00</Field_s_27>
    <Field_s_28>0.15</Field_s_28>
    <Field_s_29>Until: 23:00</Field_s_29>
    <Field_s_30>0.10</Field_s_30>
    <Field_s_31>Until: 24:00</Field_s_31>
    <Field_s_32>0.05</Field_s_32>
    <Field_s_33>For: SummerDesignDay</Field_s_33>
    <Field_s_34>Until: 24:00</Field_s_34>
    <Field_s_35>0.25</Field_s_35>
    <Field_s_36>For: WinterDesignDay</Field_s_36>
    <Field_s_37>Until: 24:00</Field_s_37>
    <Field_s_38>0.0</Field_s_38>
    <Field_s_39>For: Sunday Holidays AllOtherDays</Field_s_39>
    <Field_s_40>Until: 05:00</Field_s_40>
    <Field_s_41>0.02</Field_s_41>
    <Field_s_42>Until: 06:00</Field_s_42>
    <Field_s_43>0.05</Field_s_43>
    <Field_s_44>Until: 07:00</Field_s_44>
    <Field_s_45>0.1</Field_s_45>
    <Field_s_46>Until: 08:00</Field_s_46>
    <Field_s_47>0.15</Field_s_47>
    <Field_s_48>Until: 09:00</Field_s_48>
    <Field_s_49>0.2</Field_s_49>
    <Field_s_50>Until: 10:00</Field_s_50>
    <Field_s_51>0.15</Field_s_51>
    <Field_s_52>Until: 13:00</Field_s_52>
    <Field_s_53>0.25</Field_s_53>
    <Field_s_54>Until: 14:00</Field_s_54>
    <Field_s_55>0.2</Field_s_55>
    <Field_s_56>Until: 15:00</Field_s_56>
    <Field_s_57>0.15</Field_s_57>
    <Field_s_58>Until: 16:00</Field_s_58>
    <Field_s_59>0.2</Field_s_59>
    <Field_s_60>Until: 19:00</Field_s_60>
    <Field_s_61>0.3</Field_s_61>
    <Field_s_62>Until: 21:00</Field_s_62>
    <Field_s_63>0.20</Field_s_63>
    <Field_s_64>Until: 22:00</Field_s_64>
    <Field_s_65>0.15</Field_s_65>
    <Field_s_66>Until: 23:00</Field_s_66>
    <Field_s_67>0.10</Field_s_67>
    <Field_s_68>Until: 24:00</Field_s_68>
    <Field_s_69>0.05</Field_s_69>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen_Exhaust_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>On/Off</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 01:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
    <Field_s_5>Until: 05:00</Field_s_5>
    <Field_s_6>0.0</Field_s_6>
    <Field_s_7>Until: 24:00</Field_s_7>
    <Field_s_8>1.0</Field_s_8>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>INFIL_HALF_ON_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: Weekdays SummerDesignDay</Field_s_2>
    <Field_s_3>Until: 05:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
    <Field_s_5>Until: 24:00</Field_s_5>
    <Field_s_6>0.5</Field_s_6>
    <Field_s_7>For: Saturday WinterDesignDay</Field_s_7>
    <Field_s_8>Until: 05:00</Field_s_8>
    <Field_s_9>1.0</Field_s_9>
    <Field_s_10>Until: 24:00</Field_s_10>
    <Field_s_11>0.5</Field_s_11>
    <Field_s_12>For: Sunday Holidays AllOtherDays</Field_s_12>
    <Field_s_13>Until: 05:00</Field_s_13>
    <Field_s_14>1.0</Field_s_14>
    <Field_s_15>Until: 24:00</Field_s_15>
    <Field_s_16>0.5</Field_s_16>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>WORK_EFF_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>0.0</Field_s_4>
</Schedule_C_Compact>
<ZoneInfiltration_C_DesignFlowRate>
    <Name>attic_Infiltration</Name>
    <Zone_s_or_s_ZoneList_s_Name>attic</Zone_s_or_s_ZoneList_s_Name>
    <Schedule_s_Name>ALWAYS_ON</Schedule_s_Name>
    <Design_s_Flow_s_Rate_s_Calculation_s_Method>AirChanges/Hour</Design_s_Flow_s_Rate_s_Calculation_s_Method>
    <Design_s_Flow_s_Rate/>
    <Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Flow_s_per_s_Exterior_s_Surface_s_Area/>
    <Air_s_Changes_s_per_s_Hour>1.0</Air_s_Changes_s_per_s_Hour>
    <Constant_s_Term_s_Coefficient>1.0000</Constant_s_Term_s_Coefficient>
    <Temperature_s_Term_s_Coefficient>0.0000</Temperature_s_Term_s_Coefficient>
    <Velocity_s_Term_s_Coefficient>0.0000</Velocity_s_Term_s_Coefficient>
    <Velocity_s_Squared_s_Term_s_Coefficient>0.0000</Velocity_s_Squared_s_Term_s_Coefficient>
</ZoneInfiltration_C_DesignFlowRate>
<ZoneMixing>
    <Name>Kitchen Exhaust Fanmixing_0</Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Schedule_s_Name>HVACOperationSchd</Schedule_s_Name>
    <Design_s_Flow_s_Rate_s_Calculation_s_Method>Flow/Zone</Design_s_Flow_s_Rate_s_Calculation_s_Method>
    <Design_s_Flow_s_Rate>1.828</Design_s_Flow_s_Rate>
    <Flow_s_Rate_s_per_s_Zone_s_Floor_s_Area/>
    <Flow_s_Rate_s_per_s_Person/>
    <Air_s_Changes_s_per_s_Hour/>
    <Source_s_Zone_s_Name>Dining</Source_s_Zone_s_Name>
    <Delta_s_Temperature>0.0</Delta_s_Temperature>
</ZoneMixing>
<Fan_C_ConstantVolume>
    <Name>PSZ-AC_1:1_Fan</Name>
    <Availability_s_Schedule_s_Name>HVACOperationSchd</Availability_s_Schedule_s_Name>
    <Fan_s_Efficiency>0.56875</Fan_s_Efficiency>
    <Pressure_s_Rise>622.0</Pressure_s_Rise>
    <Maximum_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Flow_s_Rate>
    <Motor_s_Efficiency>0.875</Motor_s_Efficiency>
    <Motor_s_In_s_Airstream_s_Fraction>1.0</Motor_s_In_s_Airstream_s_Fraction>
    <Air_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Air_s_Outlet_s_Node_s_Name>
    <End-Use_s_Subcategory>Fan Energy</End-Use_s_Subcategory>
</Fan_C_ConstantVolume>
<Fan_C_ConstantVolume>
    <Name>PSZ-AC_2:2_Fan</Name>
    <Availability_s_Schedule_s_Name>HVACOperationSchd</Availability_s_Schedule_s_Name>
    <Fan_s_Efficiency>0.546</Fan_s_Efficiency>
    <Pressure_s_Rise>622.0</Pressure_s_Rise>
    <Maximum_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Flow_s_Rate>
    <Motor_s_Efficiency>0.84</Motor_s_Efficiency>
    <Motor_s_In_s_Airstream_s_Fraction>1.0</Motor_s_In_s_Airstream_s_Fraction>
    <Air_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Air_s_Outlet_s_Node_s_Name>
    <End-Use_s_Subcategory>Fan Energy</End-Use_s_Subcategory>
</Fan_C_ConstantVolume>
<Fan_C_ZoneExhaust>
    <Name>Dining Exhaust Fan</Name>
    <Availability_s_Schedule_s_Name>HVACOperationSchd</Availability_s_Schedule_s_Name>
    <Fan_s_Efficiency>1.0</Fan_s_Efficiency>
    <Pressure_s_Rise>1.0e-006</Pressure_s_Rise>
    <Maximum_s_Flow_s_Rate>1.828</Maximum_s_Flow_s_Rate>
    <Air_s_Inlet_s_Node_s_Name>Dining Exhaust Fan Node</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>Dining Exhaust Fan Outlet Node Name</Air_s_Outlet_s_Node_s_Name>
    <End-Use_s_Subcategory>Zone Exhaust Fans</End-Use_s_Subcategory>
</Fan_C_ZoneExhaust>
<Fan_C_ZoneExhaust>
    <Name>Kitchen Exhaust Fan</Name>
    <Availability_s_Schedule_s_Name>HVACOperationSchd</Availability_s_Schedule_s_Name>
    <Fan_s_Efficiency>1.0</Fan_s_Efficiency>
    <Pressure_s_Rise>1.0e-006</Pressure_s_Rise>
    <Maximum_s_Flow_s_Rate>0.0600000000000001</Maximum_s_Flow_s_Rate>
    <Air_s_Inlet_s_Node_s_Name>Kitchen Exhaust Fan Node</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>Kitchen Exhaust Fan Outlet Node Name</Air_s_Outlet_s_Node_s_Name>
    <End-Use_s_Subcategory>Zone Exhaust Fans</End-Use_s_Subcategory>
</Fan_C_ZoneExhaust>
<Coil_C_Heating_C_Gas>
    <Name>PSZ-AC_1:1_HeatC</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Gas_s_Burner_s_Efficiency>0.78</Gas_s_Burner_s_Efficiency>
    <Nominal_s_Capacity>AUTOSIZE</Nominal_s_Capacity>
    <Air_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Air_s_Outlet_s_Node_s_Name>
    <Temperature_s_Setpoint_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Temperature_s_Setpoint_s_Node_s_Name>
</Coil_C_Heating_C_Gas>
<Coil_C_Heating_C_Gas>
    <Name>PSZ-AC_2:2_HeatC</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Gas_s_Burner_s_Efficiency>0.8</Gas_s_Burner_s_Efficiency>
    <Nominal_s_Capacity>AUTOSIZE</Nominal_s_Capacity>
    <Air_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Air_s_Outlet_s_Node_s_Name>
    <Temperature_s_Setpoint_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Temperature_s_Setpoint_s_Node_s_Name>
</Coil_C_Heating_C_Gas>
<Coil_C_Cooling_C_DX_C_TwoSpeed>
    <Name>PSZ-AC_1:1_CoolC DXCoil</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Rated_s_High_s_Speed_s_Total_s_Cooling_s_Capacity>AUTOSIZE</Rated_s_High_s_Speed_s_Total_s_Cooling_s_Capacity>
    <Rated_s_High_s_Speed_s_Sensible_s_Heat_s_Ratio>AUTOSIZE</Rated_s_High_s_Speed_s_Sensible_s_Heat_s_Ratio>
    <Rated_s_High_s_Speed_s_COP>3.23372055845678</Rated_s_High_s_Speed_s_COP>
    <Rated_s_High_s_Speed_s_Air_s_Flow_s_Rate>AUTOSIZE</Rated_s_High_s_Speed_s_Air_s_Flow_s_Rate>
    <Air_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</Air_s_Outlet_s_Node_s_Name>
    <Total_s_Cooling_s_Capacity_s_Function_s_of_s_Temperature_s_Curve_s_Name>Measured_CoolCStandard10Ton_CapFT</Total_s_Cooling_s_Capacity_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Total_s_Cooling_s_Capacity_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>Measured_CoolCStandard10Ton_CapFF</Total_s_Cooling_s_Capacity_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>
    <Energy_s_Input_s_Ratio_s_Function_s_of_s_Temperature_s_Curve_s_Name>Measured_CoolCStandard10Ton_EIRFT</Energy_s_Input_s_Ratio_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Energy_s_Input_s_Ratio_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>Measured_CoolCStandard10Ton_EIRFFF</Energy_s_Input_s_Ratio_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>
    <Part_s_Load_s_Fraction_s_Correlation_s_Curve_s_Name>No_PLR_Degredation</Part_s_Load_s_Fraction_s_Correlation_s_Curve_s_Name>
    <Rated_s_Low_s_Speed_s_Total_s_Cooling_s_Capacity>AUTOSIZE</Rated_s_Low_s_Speed_s_Total_s_Cooling_s_Capacity>
    <Rated_s_Low_s_Speed_s_Sensible_s_Heat_s_Ratio>AUTOSIZE</Rated_s_Low_s_Speed_s_Sensible_s_Heat_s_Ratio>
    <Rated_s_Low_s_Speed_s_COP>3.28186528141147</Rated_s_Low_s_Speed_s_COP>
    <Rated_s_Low_s_Speed_s_Air_s_Flow_s_Rate>AUTOSIZE</Rated_s_Low_s_Speed_s_Air_s_Flow_s_Rate>
    <Low_s_Speed_s_Total_s_Cooling_s_Capacity_s_Function_s_of_s_Temperature_s_Curve_s_Name>Measured_LowSpeedCoolCapLSFT</Low_s_Speed_s_Total_s_Cooling_s_Capacity_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Low_s_Speed_s_Energy_s_Input_s_Ratio_s_Function_s_of_s_Temperature_s_Curve_s_Name>Measured_LowSpeedCoolEIRLSFT</Low_s_Speed_s_Energy_s_Input_s_Ratio_s_Function_s_of_s_Temperature_s_Curve_s_Name>
</Coil_C_Cooling_C_DX_C_TwoSpeed>
<Coil_C_Cooling_C_DX_C_SingleSpeed>
    <Name>PSZ-AC_2:2_CoolC DXCoil</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Rated_s_Total_s_Cooling_s_Capacity>AUTOSIZE</Rated_s_Total_s_Cooling_s_Capacity>
    <Rated_s_Sensible_s_Heat_s_Ratio>AUTOSIZE</Rated_s_Sensible_s_Heat_s_Ratio>
    <Rated_s_COP>3.66668442928701</Rated_s_COP>
    <Rated_s_Air_s_Flow_s_Rate>AUTOSIZE</Rated_s_Air_s_Flow_s_Rate>
    <Rated_s_Evaporator_s_Fan_s_Power_s_Per_s_Volume_s_Flow_s_Rate/>
    <Air_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</Air_s_Inlet_s_Node_s_Name>
    <Air_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</Air_s_Outlet_s_Node_s_Name>
    <Total_s_Cooling_s_Capacity_s_Function_s_of_s_Temperature_s_Curve_s_Name>Cool-Cap-fT</Total_s_Cooling_s_Capacity_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Total_s_Cooling_s_Capacity_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>ConstantCubic</Total_s_Cooling_s_Capacity_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>
    <Energy_s_Input_s_Ratio_s_Function_s_of_s_Temperature_s_Curve_s_Name>Cool-EIR-fT</Energy_s_Input_s_Ratio_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Energy_s_Input_s_Ratio_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>ConstantCubic</Energy_s_Input_s_Ratio_s_Function_s_of_s_Flow_s_Fraction_s_Curve_s_Name>
    <Part_s_Load_s_Fraction_s_Correlation_s_Curve_s_Name>Cool-PLF-fPLR</Part_s_Load_s_Fraction_s_Correlation_s_Curve_s_Name>
</Coil_C_Cooling_C_DX_C_SingleSpeed>
<ZoneHVAC_C_EquipmentList>
    <Name>Dining Equipment</Name>
    <Zone_s_Equipment_s_1_s_Object_s_Type>Fan:ZoneExhaust</Zone_s_Equipment_s_1_s_Object_s_Type>
    <Zone_s_Equipment_s_1_s_Name>Dining Exhaust Fan</Zone_s_Equipment_s_1_s_Name>
    <Zone_s_Equipment_s_1_s_Cooling_s_Sequence>1</Zone_s_Equipment_s_1_s_Cooling_s_Sequence>
    <Zone_s_Equipment_s_1_s_Heating_s_or_s_No-Load_s_Sequence>1</Zone_s_Equipment_s_1_s_Heating_s_or_s_No-Load_s_Sequence>
    <Zone_s_Equipment_s_2_s_Object_s_Type>AirTerminal:SingleDuct:Uncontrolled</Zone_s_Equipment_s_2_s_Object_s_Type>
    <Zone_s_Equipment_s_2_s_Name>Dining Direct Air</Zone_s_Equipment_s_2_s_Name>
    <Zone_s_Equipment_s_2_s_Cooling_s_Sequence>2</Zone_s_Equipment_s_2_s_Cooling_s_Sequence>
    <Zone_s_Equipment_s_2_s_Heating_s_or_s_No-Load_s_Sequence>2</Zone_s_Equipment_s_2_s_Heating_s_or_s_No-Load_s_Sequence>
</ZoneHVAC_C_EquipmentList>
<ZoneHVAC_C_EquipmentList>
    <Name>Kitchen Equipment</Name>
    <Zone_s_Equipment_s_1_s_Object_s_Type>Fan:ZoneExhaust</Zone_s_Equipment_s_1_s_Object_s_Type>
    <Zone_s_Equipment_s_1_s_Name>Kitchen Exhaust Fan</Zone_s_Equipment_s_1_s_Name>
    <Zone_s_Equipment_s_1_s_Cooling_s_Sequence>1</Zone_s_Equipment_s_1_s_Cooling_s_Sequence>
    <Zone_s_Equipment_s_1_s_Heating_s_or_s_No-Load_s_Sequence>1</Zone_s_Equipment_s_1_s_Heating_s_or_s_No-Load_s_Sequence>
    <Zone_s_Equipment_s_2_s_Object_s_Type>AirTerminal:SingleDuct:Uncontrolled</Zone_s_Equipment_s_2_s_Object_s_Type>
    <Zone_s_Equipment_s_2_s_Name>Kitchen Direct Air</Zone_s_Equipment_s_2_s_Name>
    <Zone_s_Equipment_s_2_s_Cooling_s_Sequence>2</Zone_s_Equipment_s_2_s_Cooling_s_Sequence>
    <Zone_s_Equipment_s_2_s_Heating_s_or_s_No-Load_s_Sequence>2</Zone_s_Equipment_s_2_s_Heating_s_or_s_No-Load_s_Sequence>
</ZoneHVAC_C_EquipmentList>
<Sizing_C_Zone>
    <Zone_s_or_s_ZoneList_s_Name>Dining</Zone_s_or_s_ZoneList_s_Name>
    <Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>14.0000</Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>
    <Zone_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>40.0000</Zone_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>
    <Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0085</Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Zone_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0080</Zone_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Design_s_Specification_s_Outdoor_s_Air_s_Object_s_Name>SZ DSOA Dining</Design_s_Specification_s_Outdoor_s_Air_s_Object_s_Name>
    <Zone_s_Heating_s_Sizing_s_Factor/>
    <Zone_s_Cooling_s_Sizing_s_Factor/>
    <Cooling_s_Design_s_Air_s_Flow_s_Method>DesignDay</Cooling_s_Design_s_Air_s_Flow_s_Method>
    <Cooling_s_Design_s_Air_s_Flow_s_Rate/>
    <Cooling_s_Minimum_s_Air_s_Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Cooling_s_Minimum_s_Air_s_Flow/>
    <Cooling_s_Minimum_s_Air_s_Flow_s_Fraction/>
    <Heating_s_Design_s_Air_s_Flow_s_Method>DesignDay</Heating_s_Design_s_Air_s_Flow_s_Method>
    <Heating_s_Design_s_Air_s_Flow_s_Rate/>
    <Heating_s_Maximum_s_Air_s_Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Heating_s_Maximum_s_Air_s_Flow/>
    <Heating_s_Maximum_s_Air_s_Flow_s_Fraction/>
    <Design_s_Zone_s_Air_s_Distribution_s_Effectiveness_s_in_s_Cooling_s_Mode/>
    <Design_s_Zone_s_Air_s_Distribution_s_Effectiveness_s_in_s_Heating_s_Mode/>
</Sizing_C_Zone>
<DesignSpecification_C_OutdoorAir>
    <Name>SZ DSOA Dining</Name>
    <Outdoor_s_Air_s_Method>Flow/Person</Outdoor_s_Air_s_Method>
    <Outdoor_s_Air_s_Flow_s_per_s_Person>0.01</Outdoor_s_Air_s_Flow_s_per_s_Person>
    <Outdoor_s_Air_s_Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Outdoor_s_Air_s_Flow_s_per_s_Zone/>
</DesignSpecification_C_OutdoorAir>
<Sizing_C_Zone>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>14.0000</Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>
    <Zone_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>40.0000</Zone_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>
    <Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0085</Zone_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Zone_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0080</Zone_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Design_s_Specification_s_Outdoor_s_Air_s_Object_s_Name>SZ DSOA Kitchen</Design_s_Specification_s_Outdoor_s_Air_s_Object_s_Name>
    <Zone_s_Heating_s_Sizing_s_Factor/>
    <Zone_s_Cooling_s_Sizing_s_Factor/>
    <Cooling_s_Design_s_Air_s_Flow_s_Method>DesignDay</Cooling_s_Design_s_Air_s_Flow_s_Method>
    <Cooling_s_Design_s_Air_s_Flow_s_Rate/>
    <Cooling_s_Minimum_s_Air_s_Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Cooling_s_Minimum_s_Air_s_Flow/>
    <Cooling_s_Minimum_s_Air_s_Flow_s_Fraction/>
    <Heating_s_Design_s_Air_s_Flow_s_Method>DesignDay</Heating_s_Design_s_Air_s_Flow_s_Method>
    <Heating_s_Design_s_Air_s_Flow_s_Rate/>
    <Heating_s_Maximum_s_Air_s_Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Heating_s_Maximum_s_Air_s_Flow/>
    <Heating_s_Maximum_s_Air_s_Flow_s_Fraction/>
    <Design_s_Zone_s_Air_s_Distribution_s_Effectiveness_s_in_s_Cooling_s_Mode/>
    <Design_s_Zone_s_Air_s_Distribution_s_Effectiveness_s_in_s_Heating_s_Mode/>
</Sizing_C_Zone>
<DesignSpecification_C_OutdoorAir>
    <Name>SZ DSOA Kitchen</Name>
    <Outdoor_s_Air_s_Method>Flow/Person</Outdoor_s_Air_s_Method>
    <Outdoor_s_Air_s_Flow_s_per_s_Person>0.008</Outdoor_s_Air_s_Flow_s_per_s_Person>
    <Outdoor_s_Air_s_Flow_s_per_s_Zone_s_Floor_s_Area/>
    <Outdoor_s_Air_s_Flow_s_per_s_Zone/>
</DesignSpecification_C_OutdoorAir>
<ZoneControl_C_Thermostat>
    <Name>Dining Thermostat</Name>
    <Zone_s_or_s_ZoneList_s_Name>Dining</Zone_s_or_s_ZoneList_s_Name>
    <Control_s_Type_s_Schedule_s_Name>Dual Zone Control Type Sched</Control_s_Type_s_Schedule_s_Name>
    <Control_s_1_s_Object_s_Type>ThermostatSetpoint:DualSetpoint</Control_s_1_s_Object_s_Type>
    <Control_s_1_s_Name>Dining DualSPSched</Control_s_1_s_Name>
</ZoneControl_C_Thermostat>
<ZoneControl_C_Thermostat>
    <Name>Kitchen Thermostat</Name>
    <Zone_s_or_s_ZoneList_s_Name>Kitchen</Zone_s_or_s_ZoneList_s_Name>
    <Control_s_Type_s_Schedule_s_Name>Dual Zone Control Type Sched</Control_s_Type_s_Schedule_s_Name>
    <Control_s_1_s_Object_s_Type>ThermostatSetpoint:DualSetpoint</Control_s_1_s_Object_s_Type>
    <Control_s_1_s_Name>Kitchen DualSPSched</Control_s_1_s_Name>
</ZoneControl_C_Thermostat>
<ThermostatSetpoint_C_DualSetpoint>
    <Name>Dining DualSPSched</Name>
    <Heating_s_Setpoint_s_Temperature_s_Schedule_s_Name>HTGSETP_SCH</Heating_s_Setpoint_s_Temperature_s_Schedule_s_Name>
    <Cooling_s_Setpoint_s_Temperature_s_Schedule_s_Name>CLGSETP_SCH</Cooling_s_Setpoint_s_Temperature_s_Schedule_s_Name>
</ThermostatSetpoint_C_DualSetpoint>
<ThermostatSetpoint_C_DualSetpoint>
    <Name>Kitchen DualSPSched</Name>
    <Heating_s_Setpoint_s_Temperature_s_Schedule_s_Name>HTGSETP_KITCHEN_SCH</Heating_s_Setpoint_s_Temperature_s_Schedule_s_Name>
    <Cooling_s_Setpoint_s_Temperature_s_Schedule_s_Name>CLGSETP_KITCHEN_SCH</Cooling_s_Setpoint_s_Temperature_s_Schedule_s_Name>
</ThermostatSetpoint_C_DualSetpoint>
<SetpointManager_C_SingleZone_C_Reheat>
    <Name>SupAirTemp MngrDining</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Minimum_s_Supply_s_Air_s_Temperature>10.0</Minimum_s_Supply_s_Air_s_Temperature>
    <Maximum_s_Supply_s_Air_s_Temperature>50.0</Maximum_s_Supply_s_Air_s_Temperature>
    <Control_s_Zone_s_Name>Dining</Control_s_Zone_s_Name>
    <Zone_s_Node_s_Name>Dining Air Node</Zone_s_Node_s_Name>
    <Zone_s_Inlet_s_Node_s_Name>Dining Direct Air Inlet Node Name</Zone_s_Inlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_SingleZone_C_Reheat>
<SetpointManager_C_SingleZone_C_Reheat>
    <Name>SupAirTemp MngrKitchen</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Minimum_s_Supply_s_Air_s_Temperature>10.0</Minimum_s_Supply_s_Air_s_Temperature>
    <Maximum_s_Supply_s_Air_s_Temperature>50.0</Maximum_s_Supply_s_Air_s_Temperature>
    <Control_s_Zone_s_Name>Kitchen</Control_s_Zone_s_Name>
    <Zone_s_Node_s_Name>Kitchen Air Node</Zone_s_Node_s_Name>
    <Zone_s_Inlet_s_Node_s_Name>Kitchen Direct Air Inlet Node Name</Zone_s_Inlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_SingleZone_C_Reheat>
<Sizing_C_System>
    <AirLoop_s_Name>PSZ-AC_1:1</AirLoop_s_Name>
    <Type_s_of_s_Load_s_to_s_Size_s_On>Sensible</Type_s_of_s_Load_s_to_s_Size_s_On>
    <Design_s_Outdoor_s_Air_s_Flow_s_Rate>AUTOSIZE</Design_s_Outdoor_s_Air_s_Flow_s_Rate>
    <Minimum_s_System_s_Air_s_Flow_s_Ratio>1.0</Minimum_s_System_s_Air_s_Flow_s_Ratio>
    <Preheat_s_Design_s_Temperature>7.0</Preheat_s_Design_s_Temperature>
    <Preheat_s_Design_s_Humidity_s_Ratio>0.008</Preheat_s_Design_s_Humidity_s_Ratio>
    <Precool_s_Design_s_Temperature>12.8000</Precool_s_Design_s_Temperature>
    <Precool_s_Design_s_Humidity_s_Ratio>0.008</Precool_s_Design_s_Humidity_s_Ratio>
    <Central_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>12.8000</Central_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>
    <Central_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>40.0</Central_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>
    <Sizing_s_Option>NonCoincident</Sizing_s_Option>
    <_h__s_Outdoor_s_Air_s_in_s_Cooling>No</_h__s_Outdoor_s_Air_s_in_s_Cooling>
    <_h__s_Outdoor_s_Air_s_in_s_Heating>No</_h__s_Outdoor_s_Air_s_in_s_Heating>
    <Central_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0085</Central_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Central_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0080</Central_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Cooling_s_Design_s_Air_s_Flow_s_Method>DesignDay</Cooling_s_Design_s_Air_s_Flow_s_Method>
    <Cooling_s_Design_s_Air_s_Flow_s_Rate>0.0</Cooling_s_Design_s_Air_s_Flow_s_Rate>
    <Heating_s_Design_s_Air_s_Flow_s_Method>DesignDay</Heating_s_Design_s_Air_s_Flow_s_Method>
    <Heating_s_Design_s_Air_s_Flow_s_Rate>0.0</Heating_s_Design_s_Air_s_Flow_s_Rate>
    <System_s_Outdoor_s_Air_s_Method>ZoneSum</System_s_Outdoor_s_Air_s_Method>
</Sizing_C_System>
<Sizing_C_System>
    <AirLoop_s_Name>PSZ-AC_2:2</AirLoop_s_Name>
    <Type_s_of_s_Load_s_to_s_Size_s_On>Sensible</Type_s_of_s_Load_s_to_s_Size_s_On>
    <Design_s_Outdoor_s_Air_s_Flow_s_Rate>AUTOSIZE</Design_s_Outdoor_s_Air_s_Flow_s_Rate>
    <Minimum_s_System_s_Air_s_Flow_s_Ratio>1.0</Minimum_s_System_s_Air_s_Flow_s_Ratio>
    <Preheat_s_Design_s_Temperature>7.0</Preheat_s_Design_s_Temperature>
    <Preheat_s_Design_s_Humidity_s_Ratio>0.008</Preheat_s_Design_s_Humidity_s_Ratio>
    <Precool_s_Design_s_Temperature>12.8000</Precool_s_Design_s_Temperature>
    <Precool_s_Design_s_Humidity_s_Ratio>0.008</Precool_s_Design_s_Humidity_s_Ratio>
    <Central_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>12.8000</Central_s_Cooling_s_Design_s_Supply_s_Air_s_Temperature>
    <Central_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>40.0</Central_s_Heating_s_Design_s_Supply_s_Air_s_Temperature>
    <Sizing_s_Option>NonCoincident</Sizing_s_Option>
    <_h__s_Outdoor_s_Air_s_in_s_Cooling>YES</_h__s_Outdoor_s_Air_s_in_s_Cooling>
    <_h__s_Outdoor_s_Air_s_in_s_Heating>YES</_h__s_Outdoor_s_Air_s_in_s_Heating>
    <Central_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0085</Central_s_Cooling_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Central_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>0.0080</Central_s_Heating_s_Design_s_Supply_s_Air_s_Humidity_s_Ratio>
    <Cooling_s_Design_s_Air_s_Flow_s_Method>DesignDay</Cooling_s_Design_s_Air_s_Flow_s_Method>
    <Cooling_s_Design_s_Air_s_Flow_s_Rate>0.0</Cooling_s_Design_s_Air_s_Flow_s_Rate>
    <Heating_s_Design_s_Air_s_Flow_s_Method>DesignDay</Heating_s_Design_s_Air_s_Flow_s_Method>
    <Heating_s_Design_s_Air_s_Flow_s_Rate>0.0</Heating_s_Design_s_Air_s_Flow_s_Rate>
    <System_s_Outdoor_s_Air_s_Method>ZoneSum</System_s_Outdoor_s_Air_s_Method>
</Sizing_C_System>
<Controller_C_OutdoorAir>
    <Name>PSZ-AC_1:1_OA_Controller</Name>
    <Relief_s_Air_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_OARelief Node</Relief_s_Air_s_Outlet_s_Node_s_Name>
    <Return_s_Air_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Inlet Node</Return_s_Air_s_Node_s_Name>
    <Mixed_s_Air_s_Node_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</Mixed_s_Air_s_Node_s_Name>
    <Actuator_s_Node_s_Name>PSZ-AC_1:1_OAInlet Node</Actuator_s_Node_s_Name>
    <Minimum_s_Outdoor_s_Air_s_Flow_s_Rate>AUTOSIZE</Minimum_s_Outdoor_s_Air_s_Flow_s_Rate>
    <Maximum_s_Outdoor_s_Air_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Outdoor_s_Air_s_Flow_s_Rate>
    <Economizer_s_Control_s_Type>DifferentialDryBulb</Economizer_s_Control_s_Type>
    <Economizer_s_Control_s_Action_s_Type>ModulateFlow</Economizer_s_Control_s_Action_s_Type>
    <Economizer_s_Maximum_s_Limit_s_Dry-Bulb_s_Temperature>28.0</Economizer_s_Maximum_s_Limit_s_Dry-Bulb_s_Temperature>
    <Economizer_s_Maximum_s_Limit_s_Enthalpy>64000.0</Economizer_s_Maximum_s_Limit_s_Enthalpy>
    <Economizer_s_Maximum_s_Limit_s_Dewpoint_s_Temperature/>
    <Electronic_s_Enthalpy_s_Limit_s_Curve_s_Name/>
    <Economizer_s_Minimum_s_Limit_s_Dry-Bulb_s_Temperature>-100.0</Economizer_s_Minimum_s_Limit_s_Dry-Bulb_s_Temperature>
    <Lockout_s_Type>NoLockout</Lockout_s_Type>
    <Minimum_s_Limit_s_Type>FixedMinimum</Minimum_s_Limit_s_Type>
    <Minimum_s_Outdoor_s_Air_s_Schedule_s_Name>MinOA_Sched</Minimum_s_Outdoor_s_Air_s_Schedule_s_Name>
    <Minimum_s_Fraction_s_of_s_Outdoor_s_Air_s_Schedule_s_Name/>
    <Maximum_s_Fraction_s_of_s_Outdoor_s_Air_s_Schedule_s_Name/>
    <Mechanical_s_Ventilation_s_Controller_s_Name/>
</Controller_C_OutdoorAir>
<Controller_C_OutdoorAir>
    <Name>PSZ-AC_2:2_OA_Controller</Name>
    <Relief_s_Air_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_OARelief Node</Relief_s_Air_s_Outlet_s_Node_s_Name>
    <Return_s_Air_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Inlet Node</Return_s_Air_s_Node_s_Name>
    <Mixed_s_Air_s_Node_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</Mixed_s_Air_s_Node_s_Name>
    <Actuator_s_Node_s_Name>PSZ-AC_2:2_OAInlet Node</Actuator_s_Node_s_Name>
    <Minimum_s_Outdoor_s_Air_s_Flow_s_Rate>AUTOSIZE</Minimum_s_Outdoor_s_Air_s_Flow_s_Rate>
    <Maximum_s_Outdoor_s_Air_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Outdoor_s_Air_s_Flow_s_Rate>
    <Economizer_s_Control_s_Type>NoEconomizer</Economizer_s_Control_s_Type>
    <Economizer_s_Control_s_Action_s_Type>ModulateFlow</Economizer_s_Control_s_Action_s_Type>
    <Economizer_s_Maximum_s_Limit_s_Dry-Bulb_s_Temperature>28.0</Economizer_s_Maximum_s_Limit_s_Dry-Bulb_s_Temperature>
    <Economizer_s_Maximum_s_Limit_s_Enthalpy>64000.0</Economizer_s_Maximum_s_Limit_s_Enthalpy>
    <Economizer_s_Maximum_s_Limit_s_Dewpoint_s_Temperature/>
    <Electronic_s_Enthalpy_s_Limit_s_Curve_s_Name/>
    <Economizer_s_Minimum_s_Limit_s_Dry-Bulb_s_Temperature>-100.0</Economizer_s_Minimum_s_Limit_s_Dry-Bulb_s_Temperature>
    <Lockout_s_Type>NoLockout</Lockout_s_Type>
    <Minimum_s_Limit_s_Type>FixedMinimum</Minimum_s_Limit_s_Type>
    <Minimum_s_Outdoor_s_Air_s_Schedule_s_Name>MinOA_Sched</Minimum_s_Outdoor_s_Air_s_Schedule_s_Name>
    <Minimum_s_Fraction_s_of_s_Outdoor_s_Air_s_Schedule_s_Name/>
    <Maximum_s_Fraction_s_of_s_Outdoor_s_Air_s_Schedule_s_Name/>
    <Mechanical_s_Ventilation_s_Controller_s_Name/>
</Controller_C_OutdoorAir>
<Curve_C_Quadratic>
    <Name>Cool-PLF-fPLR</Name>
    <Coefficient1_s_Constant>0.90949556</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.09864773</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>-0.00819488</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>0</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>1</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Curve_s_Output>0.7</Minimum_s_Curve_s_Output>
    <Maximum_s_Curve_s_Output>1</Maximum_s_Curve_s_Output>
</Curve_C_Quadratic>
<Curve_C_Cubic>
    <Name>ConstantCubic</Name>
    <Coefficient1_s_Constant>1</Coefficient1_s_Constant>
    <Coefficient2_s_x>0</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0</Coefficient3_s_x_E_2>
    <Coefficient4_s_x_E_3>0</Coefficient4_s_x_E_3>
    <Minimum_s_Value_s_of_s_x>-100</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>100</Maximum_s_Value_s_of_s_x>
</Curve_C_Cubic>
<Curve_C_Biquadratic>
    <Name>Cool-Cap-fT</Name>
    <Coefficient1_s_Constant>0.9712123</Coefficient1_s_Constant>
    <Coefficient2_s_x>-0.015275502</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0014434524</Coefficient3_s_x_E_2>
    <Coefficient4_s_y>-0.00039321</Coefficient4_s_y>
    <Coefficient5_s_y_E_2>-0.0000068364</Coefficient5_s_y_E_2>
    <Coefficient6_s_x_m_y>-0.0002905956</Coefficient6_s_x_m_y>
    <Minimum_s_Value_s_of_s_x>-100</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>100</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Value_s_of_s_y>-100</Minimum_s_Value_s_of_s_y>
    <Maximum_s_Value_s_of_s_y>100</Maximum_s_Value_s_of_s_y>
</Curve_C_Biquadratic>
<Curve_C_Biquadratic>
    <Name>Cool-EIR-fT</Name>
    <Coefficient1_s_Constant>0.28687133</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.023902164</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>-0.000810648</Coefficient3_s_x_E_2>
    <Coefficient4_s_y>0.013458546</Coefficient4_s_y>
    <Coefficient5_s_y_E_2>0.0003389364</Coefficient5_s_y_E_2>
    <Coefficient6_s_x_m_y>-0.0004870044</Coefficient6_s_x_m_y>
    <Minimum_s_Value_s_of_s_x>-100</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>100</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Value_s_of_s_y>-100</Minimum_s_Value_s_of_s_y>
    <Maximum_s_Value_s_of_s_y>100</Maximum_s_Value_s_of_s_y>
</Curve_C_Biquadratic>
<Curve_C_Biquadratic>
    <Name>Measured_LowSpeedCoolCapLSFT</Name>
    <Coefficient1_s_Constant>0.4136</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.03105</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0</Coefficient3_s_x_E_2>
    <Coefficient4_s_y>0.006952</Coefficient4_s_y>
    <Coefficient5_s_y_E_2>-0.00021280</Coefficient5_s_y_E_2>
    <Coefficient6_s_x_m_y>0</Coefficient6_s_x_m_y>
    <Minimum_s_Value_s_of_s_x>11.1</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>29.4</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Value_s_of_s_y>10.0</Minimum_s_Value_s_of_s_y>
    <Maximum_s_Value_s_of_s_y>50.3</Maximum_s_Value_s_of_s_y>
</Curve_C_Biquadratic>
<Curve_C_Biquadratic>
    <Name>Measured_CoolCStandard10Ton_CapFT</Name>
    <Coefficient1_s_Constant>0.52357</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.03478</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0</Coefficient3_s_x_E_2>
    <Coefficient4_s_y>-0.001915</Coefficient4_s_y>
    <Coefficient5_s_y_E_2>-0.00010838</Coefficient5_s_y_E_2>
    <Coefficient6_s_x_m_y>0</Coefficient6_s_x_m_y>
    <Minimum_s_Value_s_of_s_x>11.1</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>29.4</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Value_s_of_s_y>10.0</Minimum_s_Value_s_of_s_y>
    <Maximum_s_Value_s_of_s_y>50.3</Maximum_s_Value_s_of_s_y>
</Curve_C_Biquadratic>
<Curve_C_Quadratic>
    <Name>Measured_CoolCStandard10Ton_CapFF</Name>
    <Coefficient1_s_Constant>0.7685</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.2315</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>0.776</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>1.197</Maximum_s_Value_s_of_s_x>
</Curve_C_Quadratic>
<Curve_C_Biquadratic>
    <Name>Measured_LowSpeedCoolEIRLSFT</Name>
    <Coefficient1_s_Constant>1.1389</Coefficient1_s_Constant>
    <Coefficient2_s_x>-0.04518</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0014298</Coefficient3_s_x_E_2>
    <Coefficient4_s_y>0.006044</Coefficient4_s_y>
    <Coefficient5_s_y_E_2>0.0006745</Coefficient5_s_y_E_2>
    <Coefficient6_s_x_m_y>-0.0012325</Coefficient6_s_x_m_y>
    <Minimum_s_Value_s_of_s_x>11.1</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>29.4</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Value_s_of_s_y>10.0</Minimum_s_Value_s_of_s_y>
    <Maximum_s_Value_s_of_s_y>50.3</Maximum_s_Value_s_of_s_y>
</Curve_C_Biquadratic>
<Curve_C_Biquadratic>
    <Name>Measured_CoolCStandard10Ton_EIRFT</Name>
    <Coefficient1_s_Constant>0.9847</Coefficient1_s_Constant>
    <Coefficient2_s_x>-0.04285</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0013562</Coefficient3_s_x_E_2>
    <Coefficient4_s_y>0.009934</Coefficient4_s_y>
    <Coefficient5_s_y_E_2>0.0006398</Coefficient5_s_y_E_2>
    <Coefficient6_s_x_m_y>-0.0011690</Coefficient6_s_x_m_y>
    <Minimum_s_Value_s_of_s_x>11.1</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>29.4</Maximum_s_Value_s_of_s_x>
    <Minimum_s_Value_s_of_s_y>10.0</Minimum_s_Value_s_of_s_y>
    <Maximum_s_Value_s_of_s_y>50.3</Maximum_s_Value_s_of_s_y>
</Curve_C_Biquadratic>
<Curve_C_Quadratic>
    <Name>Measured_CoolCStandard10Ton_EIRFFF</Name>
    <Coefficient1_s_Constant>1.192</Coefficient1_s_Constant>
    <Coefficient2_s_x>-0.1917</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>0.776</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>1.197</Maximum_s_Value_s_of_s_x>
</Curve_C_Quadratic>
<Curve_C_Quadratic>
    <Name>No_PLR_Degredation</Name>
    <Coefficient1_s_Constant>1.0</Coefficient1_s_Constant>
    <Coefficient2_s_x>0</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>0.0</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>1.0</Maximum_s_Value_s_of_s_x>
</Curve_C_Quadratic>
<AirLoopHVAC>
    <Name>PSZ-AC_1:1</Name>
    <Controller_s_List_s_Name/>
    <Availability_s_Manager_s_List_s_Name>PSZ-AC_1:1 Availability Manager List</Availability_s_Manager_s_List_s_Name>
    <Design_s_Supply_s_Air_s_Flow_s_Rate>AUTOSIZE</Design_s_Supply_s_Air_s_Flow_s_Rate>
    <Branch_s_List_s_Name>PSZ-AC_1:1 Air Loop Branches</Branch_s_List_s_Name>
    <Connector_s_List_s_Name/>
    <Supply_s_Side_s_Inlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Inlet Node</Supply_s_Side_s_Inlet_s_Node_s_Name>
    <Demand_s_Side_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Zone Equipment Outlet Node</Demand_s_Side_s_Outlet_s_Node_s_Name>
    <Demand_s_Side_s_Inlet_s_Node_s_Names>PSZ-AC_1:1 Zone Equipment Inlet Node</Demand_s_Side_s_Inlet_s_Node_s_Names>
    <Supply_s_Side_s_Outlet_s_Node_s_Names>PSZ-AC_1:1 Supply Equipment Outlet Node</Supply_s_Side_s_Outlet_s_Node_s_Names>
</AirLoopHVAC>
<AirLoopHVAC>
    <Name>PSZ-AC_2:2</Name>
    <Controller_s_List_s_Name/>
    <Availability_s_Manager_s_List_s_Name>PSZ-AC_2:2 Availability Manager List</Availability_s_Manager_s_List_s_Name>
    <Design_s_Supply_s_Air_s_Flow_s_Rate>AUTOSIZE</Design_s_Supply_s_Air_s_Flow_s_Rate>
    <Branch_s_List_s_Name>PSZ-AC_2:2 Air Loop Branches</Branch_s_List_s_Name>
    <Connector_s_List_s_Name/>
    <Supply_s_Side_s_Inlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Inlet Node</Supply_s_Side_s_Inlet_s_Node_s_Name>
    <Demand_s_Side_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Zone Equipment Outlet Node</Demand_s_Side_s_Outlet_s_Node_s_Name>
    <Demand_s_Side_s_Inlet_s_Node_s_Names>PSZ-AC_2:2 Zone Equipment Inlet Node</Demand_s_Side_s_Inlet_s_Node_s_Names>
    <Supply_s_Side_s_Outlet_s_Node_s_Names>PSZ-AC_2:2 Supply Equipment Outlet Node</Supply_s_Side_s_Outlet_s_Node_s_Names>
</AirLoopHVAC>
<AirLoopHVAC_C_UnitaryCoolOnly>
    <Name>PSZ-AC_1:1_CoolC</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <DX_s_Cooling_s_Coil_s_System_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</DX_s_Cooling_s_Coil_s_System_s_Inlet_s_Node_s_Name>
    <DX_s_Cooling_s_Coil_s_System_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</DX_s_Cooling_s_Coil_s_System_s_Outlet_s_Node_s_Name>
    <DX_s_Cooling_s_Coil_s_System_s_Sensor_s_Node_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</DX_s_Cooling_s_Coil_s_System_s_Sensor_s_Node_s_Name>
    <Cooling_s_Coil_s_Object_s_Type>Coil:Cooling:DX:TwoSpeed</Cooling_s_Coil_s_Object_s_Type>
    <Cooling_s_Coil_s_Name>PSZ-AC_1:1_CoolC DXCoil</Cooling_s_Coil_s_Name>
</AirLoopHVAC_C_UnitaryCoolOnly>
<AirLoopHVAC_C_UnitaryCoolOnly>
    <Name>PSZ-AC_2:2_CoolC</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <DX_s_Cooling_s_Coil_s_System_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</DX_s_Cooling_s_Coil_s_System_s_Inlet_s_Node_s_Name>
    <DX_s_Cooling_s_Coil_s_System_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</DX_s_Cooling_s_Coil_s_System_s_Outlet_s_Node_s_Name>
    <DX_s_Cooling_s_Coil_s_System_s_Sensor_s_Node_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</DX_s_Cooling_s_Coil_s_System_s_Sensor_s_Node_s_Name>
    <Cooling_s_Coil_s_Object_s_Type>Coil:Cooling:DX:SingleSpeed</Cooling_s_Coil_s_Object_s_Type>
    <Cooling_s_Coil_s_Name>PSZ-AC_2:2_CoolC DXCoil</Cooling_s_Coil_s_Name>
</AirLoopHVAC_C_UnitaryCoolOnly>
<ZoneHVAC_C_EquipmentConnections>
    <Zone_s_Name>Dining</Zone_s_Name>
    <Zone_s_Conditioning_s_Equipment_s_List_s_Name>Dining Equipment</Zone_s_Conditioning_s_Equipment_s_List_s_Name>
    <Zone_s_Air_s_Inlet_s_Node_s_or_s_NodeList_s_Name>Dining Inlet Nodes</Zone_s_Air_s_Inlet_s_Node_s_or_s_NodeList_s_Name>
    <Zone_s_Air_s_Exhaust_s_Node_s_or_s_NodeList_s_Name>Dining Exhaust Nodes</Zone_s_Air_s_Exhaust_s_Node_s_or_s_NodeList_s_Name>
    <Zone_s_Air_s_Node_s_Name>Dining Air Node</Zone_s_Air_s_Node_s_Name>
    <Zone_s_Return_s_Air_s_Node_s_Name>Dining Return Air Node Name</Zone_s_Return_s_Air_s_Node_s_Name>
</ZoneHVAC_C_EquipmentConnections>
<ZoneHVAC_C_EquipmentConnections>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Zone_s_Conditioning_s_Equipment_s_List_s_Name>Kitchen Equipment</Zone_s_Conditioning_s_Equipment_s_List_s_Name>
    <Zone_s_Air_s_Inlet_s_Node_s_or_s_NodeList_s_Name>Kitchen Inlet Nodes</Zone_s_Air_s_Inlet_s_Node_s_or_s_NodeList_s_Name>
    <Zone_s_Air_s_Exhaust_s_Node_s_or_s_NodeList_s_Name>Kitchen Exhaust Nodes</Zone_s_Air_s_Exhaust_s_Node_s_or_s_NodeList_s_Name>
    <Zone_s_Air_s_Node_s_Name>Kitchen Air Node</Zone_s_Air_s_Node_s_Name>
    <Zone_s_Return_s_Air_s_Node_s_Name>Kitchen Return Air Node Name</Zone_s_Return_s_Air_s_Node_s_Name>
</ZoneHVAC_C_EquipmentConnections>
<NodeList>
    <Name>Dining Exhaust Nodes</Name>
    <Node_s_1_s_Name>Dining Exhaust Fan Node</Node_s_1_s_Name>
</NodeList>
<NodeList>
    <Name>Dining Inlet Nodes</Name>
    <Node_s_1_s_Name>Dining Direct Air Inlet Node Name</Node_s_1_s_Name>
</NodeList>
<NodeList>
    <Name>Kitchen Exhaust Nodes</Name>
    <Node_s_1_s_Name>Kitchen Exhaust Fan Node</Node_s_1_s_Name>
</NodeList>
<NodeList>
    <Name>Kitchen Inlet Nodes</Name>
    <Node_s_1_s_Name>Kitchen Direct Air Inlet Node Name</Node_s_1_s_Name>
</NodeList>
<NodeList>
    <Name>PSZ-AC_1:1_OANode List</Name>
    <Node_s_1_s_Name>PSZ-AC_1:1_OAInlet Node</Node_s_1_s_Name>
</NodeList>
<NodeList>
    <Name>PSZ-AC_2:2_OANode List</Name>
    <Node_s_1_s_Name>PSZ-AC_2:2_OAInlet Node</Node_s_1_s_Name>
</NodeList>
<AirTerminal_C_SingleDuct_C_Uncontrolled>
    <Name>Dining Direct Air</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Zone_s_Supply_s_Air_s_Node_s_Name>Dining Direct Air Inlet Node Name</Zone_s_Supply_s_Air_s_Node_s_Name>
    <Maximum_s_Air_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Air_s_Flow_s_Rate>
</AirTerminal_C_SingleDuct_C_Uncontrolled>
<AirTerminal_C_SingleDuct_C_Uncontrolled>
    <Name>Kitchen Direct Air</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Zone_s_Supply_s_Air_s_Node_s_Name>Kitchen Direct Air Inlet Node Name</Zone_s_Supply_s_Air_s_Node_s_Name>
    <Maximum_s_Air_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Air_s_Flow_s_Rate>
</AirTerminal_C_SingleDuct_C_Uncontrolled>
<AvailabilityManagerAssignmentList>
    <Name>PSZ-AC_1:1 Availability Manager List</Name>
    <Availability_s_Manager_s_1_s_Object_s_Type>AvailabilityManager:NightCycle</Availability_s_Manager_s_1_s_Object_s_Type>
    <Availability_s_Manager_s_1_s_Name>PSZ-AC_1:1 Availability Manager</Availability_s_Manager_s_1_s_Name>
</AvailabilityManagerAssignmentList>
<AvailabilityManagerAssignmentList>
    <Name>PSZ-AC_2:2 Availability Manager List</Name>
    <Availability_s_Manager_s_1_s_Object_s_Type>AvailabilityManager:NightCycle</Availability_s_Manager_s_1_s_Object_s_Type>
    <Availability_s_Manager_s_1_s_Name>PSZ-AC_2:2 Availability Manager</Availability_s_Manager_s_1_s_Name>
</AvailabilityManagerAssignmentList>
<AvailabilityManager_C_NightCycle>
    <Name>PSZ-AC_1:1 Availability Manager</Name>
    <Applicability_s_Schedule_s_Name>ALWAYS_ON</Applicability_s_Schedule_s_Name>
    <Fan_s_Schedule_s_Name>HVACOperationSchd</Fan_s_Schedule_s_Name>
    <Control_s_Type>CycleOnAny</Control_s_Type>
    <Thermostat_s_Tolerance>1.0</Thermostat_s_Tolerance>
    <Cycling_s_Run_s_Time>1800</Cycling_s_Run_s_Time>
</AvailabilityManager_C_NightCycle>
<AvailabilityManager_C_NightCycle>
    <Name>PSZ-AC_2:2 Availability Manager</Name>
    <Applicability_s_Schedule_s_Name>ALWAYS_ON</Applicability_s_Schedule_s_Name>
    <Fan_s_Schedule_s_Name>HVACOperationSchd</Fan_s_Schedule_s_Name>
    <Control_s_Type>CycleOnAny</Control_s_Type>
    <Thermostat_s_Tolerance>1.0</Thermostat_s_Tolerance>
    <Cycling_s_Run_s_Time>1800</Cycling_s_Run_s_Time>
</AvailabilityManager_C_NightCycle>
<BranchList>
    <Name>PSZ-AC_1:1 Air Loop Branches</Name>
    <Branch_s_1_s_Name>PSZ-AC_1:1 Air Loop Main Branch</Branch_s_1_s_Name>
</BranchList>
<BranchList>
    <Name>PSZ-AC_2:2 Air Loop Branches</Name>
    <Branch_s_1_s_Name>PSZ-AC_2:2 Air Loop Main Branch</Branch_s_1_s_Name>
</BranchList>
<Branch>
    <Name>PSZ-AC_1:1 Air Loop Main Branch</Name>
    <Maximum_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Flow_s_Rate>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>AirLoopHVAC:OutdoorAirSystem</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_1:1_OA</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Passive</Component_s_1_s_Branch_s_Control_s_Type>
    <Component_s_2_s_Object_s_Type>AirLoopHVAC:UnitaryCoolOnly</Component_s_2_s_Object_s_Type>
    <Component_s_2_s_Name>PSZ-AC_1:1_CoolC</Component_s_2_s_Name>
    <Component_s_2_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</Component_s_2_s_Inlet_s_Node_s_Name>
    <Component_s_2_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</Component_s_2_s_Outlet_s_Node_s_Name>
    <Component_s_2_s_Branch_s_Control_s_Type>Passive</Component_s_2_s_Branch_s_Control_s_Type>
    <Component_s_3_s_Object_s_Type>Coil:Heating:Gas</Component_s_3_s_Object_s_Type>
    <Component_s_3_s_Name>PSZ-AC_1:1_HeatC</Component_s_3_s_Name>
    <Component_s_3_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</Component_s_3_s_Inlet_s_Node_s_Name>
    <Component_s_3_s_Outlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Component_s_3_s_Outlet_s_Node_s_Name>
    <Component_s_3_s_Branch_s_Control_s_Type>Passive</Component_s_3_s_Branch_s_Control_s_Type>
    <Component_s_4_s_Object_s_Type>Fan:ConstantVolume</Component_s_4_s_Object_s_Type>
    <Component_s_4_s_Name>PSZ-AC_1:1_Fan</Component_s_4_s_Name>
    <Component_s_4_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Component_s_4_s_Inlet_s_Node_s_Name>
    <Component_s_4_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Component_s_4_s_Outlet_s_Node_s_Name>
    <Component_s_4_s_Branch_s_Control_s_Type>Active</Component_s_4_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>PSZ-AC_2:2 Air Loop Main Branch</Name>
    <Maximum_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Flow_s_Rate>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>AirLoopHVAC:OutdoorAirSystem</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_2:2_OA</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Passive</Component_s_1_s_Branch_s_Control_s_Type>
    <Component_s_2_s_Object_s_Type>AirLoopHVAC:UnitaryCoolOnly</Component_s_2_s_Object_s_Type>
    <Component_s_2_s_Name>PSZ-AC_2:2_CoolC</Component_s_2_s_Name>
    <Component_s_2_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</Component_s_2_s_Inlet_s_Node_s_Name>
    <Component_s_2_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</Component_s_2_s_Outlet_s_Node_s_Name>
    <Component_s_2_s_Branch_s_Control_s_Type>Passive</Component_s_2_s_Branch_s_Control_s_Type>
    <Component_s_3_s_Object_s_Type>Coil:Heating:Gas</Component_s_3_s_Object_s_Type>
    <Component_s_3_s_Name>PSZ-AC_2:2_HeatC</Component_s_3_s_Name>
    <Component_s_3_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</Component_s_3_s_Inlet_s_Node_s_Name>
    <Component_s_3_s_Outlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Component_s_3_s_Outlet_s_Node_s_Name>
    <Component_s_3_s_Branch_s_Control_s_Type>Passive</Component_s_3_s_Branch_s_Control_s_Type>
    <Component_s_4_s_Object_s_Type>Fan:ConstantVolume</Component_s_4_s_Object_s_Type>
    <Component_s_4_s_Name>PSZ-AC_2:2_Fan</Component_s_4_s_Name>
    <Component_s_4_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Component_s_4_s_Inlet_s_Node_s_Name>
    <Component_s_4_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Component_s_4_s_Outlet_s_Node_s_Name>
    <Component_s_4_s_Branch_s_Control_s_Type>Active</Component_s_4_s_Branch_s_Control_s_Type>
</Branch>
<AirLoopHVAC_C_ControllerList>
    <Name>PSZ-AC_1:1_OA_Controllers</Name>
    <Controller_s_1_s_Object_s_Type>Controller:OutdoorAir</Controller_s_1_s_Object_s_Type>
    <Controller_s_1_s_Name>PSZ-AC_1:1_OA_Controller</Controller_s_1_s_Name>
</AirLoopHVAC_C_ControllerList>
<AirLoopHVAC_C_ControllerList>
    <Name>PSZ-AC_2:2_OA_Controllers</Name>
    <Controller_s_1_s_Object_s_Type>Controller:OutdoorAir</Controller_s_1_s_Object_s_Type>
    <Controller_s_1_s_Name>PSZ-AC_2:2_OA_Controller</Controller_s_1_s_Name>
</AirLoopHVAC_C_ControllerList>
<AirLoopHVAC_C_OutdoorAirSystem_C_EquipmentList>
    <Name>PSZ-AC_1:1_OA_Equipment</Name>
    <Component_s_1_s_Object_s_Type>OutdoorAir:Mixer</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_1:1_OAMixing Box</Component_s_1_s_Name>
</AirLoopHVAC_C_OutdoorAirSystem_C_EquipmentList>
<AirLoopHVAC_C_OutdoorAirSystem_C_EquipmentList>
    <Name>PSZ-AC_2:2_OA_Equipment</Name>
    <Component_s_1_s_Object_s_Type>OutdoorAir:Mixer</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_2:2_OAMixing Box</Component_s_1_s_Name>
</AirLoopHVAC_C_OutdoorAirSystem_C_EquipmentList>
<AirLoopHVAC_C_OutdoorAirSystem>
    <Name>PSZ-AC_1:1_OA</Name>
    <Controller_s_List_s_Name>PSZ-AC_1:1_OA_Controllers</Controller_s_List_s_Name>
    <Outdoor_s_Air_s_Equipment_s_List_s_Name>PSZ-AC_1:1_OA_Equipment</Outdoor_s_Air_s_Equipment_s_List_s_Name>
    <Availability_s_Manager_s_List_s_Name>PSZ-AC_1:1 Availability Manager List</Availability_s_Manager_s_List_s_Name>
</AirLoopHVAC_C_OutdoorAirSystem>
<AirLoopHVAC_C_OutdoorAirSystem>
    <Name>PSZ-AC_2:2_OA</Name>
    <Controller_s_List_s_Name>PSZ-AC_2:2_OA_Controllers</Controller_s_List_s_Name>
    <Outdoor_s_Air_s_Equipment_s_List_s_Name>PSZ-AC_2:2_OA_Equipment</Outdoor_s_Air_s_Equipment_s_List_s_Name>
    <Availability_s_Manager_s_List_s_Name>PSZ-AC_2:2 Availability Manager List</Availability_s_Manager_s_List_s_Name>
</AirLoopHVAC_C_OutdoorAirSystem>
<OutdoorAir_C_NodeList>
    <Node_s_or_s_NodeList_s_Name_s_1>PSZ-AC_1:1_OANode List</Node_s_or_s_NodeList_s_Name_s_1>
</OutdoorAir_C_NodeList>
<OutdoorAir_C_NodeList>
    <Node_s_or_s_NodeList_s_Name_s_1>PSZ-AC_2:2_OANode List</Node_s_or_s_NodeList_s_Name_s_1>
</OutdoorAir_C_NodeList>
<OutdoorAir_C_Node>
    <Name>PSZ-AC_1:1_CoolCOA Ref node</Name>
</OutdoorAir_C_Node>
<OutdoorAir_C_Node>
    <Name>PSZ-AC_2:2_CoolCOA Ref node</Name>
</OutdoorAir_C_Node>
<OutdoorAir_C_Mixer>
    <Name>PSZ-AC_1:1_OAMixing Box</Name>
    <Mixed_s_Air_s_Node_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</Mixed_s_Air_s_Node_s_Name>
    <Outdoor_s_Air_s_Stream_s_Node_s_Name>PSZ-AC_1:1_OAInlet Node</Outdoor_s_Air_s_Stream_s_Node_s_Name>
    <Relief_s_Air_s_Stream_s_Node_s_Name>PSZ-AC_1:1_OARelief Node</Relief_s_Air_s_Stream_s_Node_s_Name>
    <Return_s_Air_s_Stream_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Inlet Node</Return_s_Air_s_Stream_s_Node_s_Name>
</OutdoorAir_C_Mixer>
<OutdoorAir_C_Mixer>
    <Name>PSZ-AC_2:2_OAMixing Box</Name>
    <Mixed_s_Air_s_Node_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</Mixed_s_Air_s_Node_s_Name>
    <Outdoor_s_Air_s_Stream_s_Node_s_Name>PSZ-AC_2:2_OAInlet Node</Outdoor_s_Air_s_Stream_s_Node_s_Name>
    <Relief_s_Air_s_Stream_s_Node_s_Name>PSZ-AC_2:2_OARelief Node</Relief_s_Air_s_Stream_s_Node_s_Name>
    <Return_s_Air_s_Stream_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Inlet Node</Return_s_Air_s_Stream_s_Node_s_Name>
</OutdoorAir_C_Mixer>
<SetpointManager_C_MixedAir>
    <Name>PSZ-AC_1:1_CoolC SAT Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Reference_s_Setpoint_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Reference_s_Setpoint_s_Node_s_Name>
    <Fan_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Fan_s_Inlet_s_Node_s_Name>
    <Fan_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Fan_s_Outlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_MixedAir>
<SetpointManager_C_MixedAir>
    <Name>PSZ-AC_1:1_HeatC MixedAir Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Reference_s_Setpoint_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Reference_s_Setpoint_s_Node_s_Name>
    <Fan_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Fan_s_Inlet_s_Node_s_Name>
    <Fan_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Fan_s_Outlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_MixedAir>
<SetpointManager_C_MixedAir>
    <Name>PSZ-AC_1:1_OAMixed Air Temp Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Reference_s_Setpoint_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Reference_s_Setpoint_s_Node_s_Name>
    <Fan_s_Inlet_s_Node_s_Name>PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode</Fan_s_Inlet_s_Node_s_Name>
    <Fan_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Supply Equipment Outlet Node</Fan_s_Outlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_MixedAir>
<SetpointManager_C_MixedAir>
    <Name>PSZ-AC_2:2_CoolC SAT Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Reference_s_Setpoint_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Reference_s_Setpoint_s_Node_s_Name>
    <Fan_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Fan_s_Inlet_s_Node_s_Name>
    <Fan_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Fan_s_Outlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_MixedAir>
<SetpointManager_C_MixedAir>
    <Name>PSZ-AC_2:2_HeatC MixedAir Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Reference_s_Setpoint_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Reference_s_Setpoint_s_Node_s_Name>
    <Fan_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Fan_s_Inlet_s_Node_s_Name>
    <Fan_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Fan_s_Outlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_MixedAir>
<SetpointManager_C_MixedAir>
    <Name>PSZ-AC_2:2_OAMixed Air Temp Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Reference_s_Setpoint_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Reference_s_Setpoint_s_Node_s_Name>
    <Fan_s_Inlet_s_Node_s_Name>PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode</Fan_s_Inlet_s_Node_s_Name>
    <Fan_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Supply Equipment Outlet Node</Fan_s_Outlet_s_Node_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_MixedAir>
<AirLoopHVAC_C_SupplyPath>
    <Name>PSZ-AC_1:1</Name>
    <Supply_s_Air_s_Path_s_Inlet_s_Node_s_Name>PSZ-AC_1:1 Zone Equipment Inlet Node</Supply_s_Air_s_Path_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Object_s_Type>AirLoopHVAC:ZoneSplitter</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_1:1 Supply Air Splitter</Component_s_1_s_Name>
</AirLoopHVAC_C_SupplyPath>
<AirLoopHVAC_C_SupplyPath>
    <Name>PSZ-AC_2:2</Name>
    <Supply_s_Air_s_Path_s_Inlet_s_Node_s_Name>PSZ-AC_2:2 Zone Equipment Inlet Node</Supply_s_Air_s_Path_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Object_s_Type>AirLoopHVAC:ZoneSplitter</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_2:2 Supply Air Splitter</Component_s_1_s_Name>
</AirLoopHVAC_C_SupplyPath>
<AirLoopHVAC_C_ZoneSplitter>
    <Name>PSZ-AC_1:1 Supply Air Splitter</Name>
    <Inlet_s_Node_s_Name>PSZ-AC_1:1 Zone Equipment Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_1_s_Node_s_Name>Dining Direct Air Inlet Node Name</Outlet_s_1_s_Node_s_Name>
</AirLoopHVAC_C_ZoneSplitter>
<AirLoopHVAC_C_ZoneSplitter>
    <Name>PSZ-AC_2:2 Supply Air Splitter</Name>
    <Inlet_s_Node_s_Name>PSZ-AC_2:2 Zone Equipment Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_1_s_Node_s_Name>Kitchen Direct Air Inlet Node Name</Outlet_s_1_s_Node_s_Name>
</AirLoopHVAC_C_ZoneSplitter>
<AirLoopHVAC_C_ReturnPath>
    <Name>PSZ-AC_1:1 Return Air Path</Name>
    <Return_s_Air_s_Path_s_Outlet_s_Node_s_Name>PSZ-AC_1:1 Zone Equipment Outlet Node</Return_s_Air_s_Path_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Object_s_Type>AirLoopHVAC:ZoneMixer</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_1:1 Return Air Mixer</Component_s_1_s_Name>
</AirLoopHVAC_C_ReturnPath>
<AirLoopHVAC_C_ReturnPath>
    <Name>PSZ-AC_2:2 Return Air Path</Name>
    <Return_s_Air_s_Path_s_Outlet_s_Node_s_Name>PSZ-AC_2:2 Zone Equipment Outlet Node</Return_s_Air_s_Path_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Object_s_Type>AirLoopHVAC:ZoneMixer</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>PSZ-AC_2:2 Return Air Mixer</Component_s_1_s_Name>
</AirLoopHVAC_C_ReturnPath>
<AirLoopHVAC_C_ZoneMixer>
    <Name>PSZ-AC_1:1 Return Air Mixer</Name>
    <Outlet_s_Node_s_Name>PSZ-AC_1:1 Zone Equipment Outlet Node</Outlet_s_Node_s_Name>
    <Inlet_s_1_s_Node_s_Name>Dining Return Air Node Name</Inlet_s_1_s_Node_s_Name>
</AirLoopHVAC_C_ZoneMixer>
<AirLoopHVAC_C_ZoneMixer>
    <Name>PSZ-AC_2:2 Return Air Mixer</Name>
    <Outlet_s_Node_s_Name>PSZ-AC_2:2 Zone Equipment Outlet Node</Outlet_s_Node_s_Name>
    <Inlet_s_1_s_Node_s_Name>Kitchen Return Air Node Name</Inlet_s_1_s_Node_s_Name>
</AirLoopHVAC_C_ZoneMixer>
<Schedule_C_Compact>
    <Name>Dual Zone Control Type Sched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Control Type</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>4</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>CLGSETP_KITCHEN_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: WinterDesignDay</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>30</Field_s_4>
    <Field_s_5>For: AllOtherDays</Field_s_5>
    <Field_s_6>Until: 01:00</Field_s_6>
    <Field_s_7>26</Field_s_7>
    <Field_s_8>Until: 05:00</Field_s_8>
    <Field_s_9>30</Field_s_9>
    <Field_s_10>Until: 24:00</Field_s_10>
    <Field_s_11>26</Field_s_11>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>HTGSETP_KITCHEN_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: SummerDesignDay</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>15.6</Field_s_4>
    <Field_s_5>For: WinterDesignDay</Field_s_5>
    <Field_s_6>Until: 24:00</Field_s_6>
    <Field_s_7>19</Field_s_7>
    <Field_s_8>For: AllOtherDays</Field_s_8>
    <Field_s_9>Until: 01:00</Field_s_9>
    <Field_s_10>19</Field_s_10>
    <Field_s_11>Until: 05:00</Field_s_11>
    <Field_s_12>15.6</Field_s_12>
    <Field_s_13>Until: 24:00</Field_s_13>
    <Field_s_14>19</Field_s_14>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>CLGSETP_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: WinterDesignDay</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>30</Field_s_4>
    <Field_s_5>For: AllOtherDays</Field_s_5>
    <Field_s_6>Until: 01:00</Field_s_6>
    <Field_s_7>24</Field_s_7>
    <Field_s_8>Until: 05:00</Field_s_8>
    <Field_s_9>30</Field_s_9>
    <Field_s_10>Until: 24:00</Field_s_10>
    <Field_s_11>24</Field_s_11>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>HTGSETP_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: SummerDesignDay</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>15.6</Field_s_4>
    <Field_s_5>For: WinterDesignDay</Field_s_5>
    <Field_s_6>Until: 24:00</Field_s_6>
    <Field_s_7>21</Field_s_7>
    <Field_s_8>For: AllOtherDays</Field_s_8>
    <Field_s_9>Until: 01:00</Field_s_9>
    <Field_s_10>21</Field_s_10>
    <Field_s_11>Until: 05:00</Field_s_11>
    <Field_s_12>15.6</Field_s_12>
    <Field_s_13>Until: 24:00</Field_s_13>
    <Field_s_14>21</Field_s_14>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>HVACOperationSchd</Name>
    <Schedule_s_Type_s_Limits_s_Name>On/Off</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 01:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
    <Field_s_5>Until: 05:00</Field_s_5>
    <Field_s_6>0.0</Field_s_6>
    <Field_s_7>Until: 24:00</Field_s_7>
    <Field_s_8>1.0</Field_s_8>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>MinOA_Sched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 01:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
    <Field_s_5>Until: 05:00</Field_s_5>
    <Field_s_6>0.0</Field_s_6>
    <Field_s_7>Until: 24:00</Field_s_7>
    <Field_s_8>1.0</Field_s_8>
</Schedule_C_Compact>
<Curve_C_Quadratic>
    <Name>RACK1_RackCOPfTCurve</Name>
    <Coefficient1_s_Constant>1.7603</Coefficient1_s_Constant>
    <Coefficient2_s_x>-0.0377</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0004</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>10.0000</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>35.0000</Maximum_s_Value_s_of_s_x>
</Curve_C_Quadratic>
<Curve_C_Quadratic>
    <Name>RACK1_RackCondFanCurve2</Name>
    <Coefficient1_s_Constant>0.0000</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.0286</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0000</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>0.0000</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>35.0000</Maximum_s_Value_s_of_s_x>
</Curve_C_Quadratic>
<Curve_C_Quadratic>
    <Name>RACK2_RackCOPfTCurve</Name>
    <Coefficient1_s_Constant>1.0000</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.0000</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0000</Coefficient3_s_x_E_2>
    <Minimum_s_Value_s_of_s_x>0.0000</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>50.0000</Maximum_s_Value_s_of_s_x>
</Curve_C_Quadratic>
<Curve_C_Cubic>
    <Name>Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult</Name>
    <Coefficient1_s_Constant>0.020376</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.00024378</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>0.0000114</Coefficient3_s_x_E_2>
    <Coefficient4_s_x_E_3>0.0000001811</Coefficient4_s_x_E_3>
    <Minimum_s_Value_s_of_s_x>-35.0</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>20.0</Maximum_s_Value_s_of_s_x>
</Curve_C_Cubic>
<Curve_C_Cubic>
    <Name>Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult</Name>
    <Coefficient1_s_Constant>0.026526281</Coefficient1_s_Constant>
    <Coefficient2_s_x>0.001078032</Coefficient2_s_x>
    <Coefficient3_s_x_E_2>-0.0000602558</Coefficient3_s_x_E_2>
    <Coefficient4_s_x_E_3>0.00000123732</Coefficient4_s_x_E_3>
    <Minimum_s_Value_s_of_s_x>-35.0</Minimum_s_Value_s_of_s_x>
    <Maximum_s_Value_s_of_s_x>20.0</Maximum_s_Value_s_of_s_x>
</Curve_C_Cubic>
<Refrigeration_C_Case>
    <Name>Kitchen_Case:1_WALKINFREEZER</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Rated_s_Ambient_s_Temperature>23.8800</Rated_s_Ambient_s_Temperature>
    <Rated_s_Ambient_s_Relative_s_Humidity>55.0000</Rated_s_Ambient_s_Relative_s_Humidity>
    <Rated_s_Total_s_Cooling_s_Capacity_s_per_s_Unit_s_Length>688.0000</Rated_s_Total_s_Cooling_s_Capacity_s_per_s_Unit_s_Length>
    <Rated_s_Latent_s_Heat_s_Ratio>0.1000</Rated_s_Latent_s_Heat_s_Ratio>
    <Rated_s_Runtime_s_Fraction>0.4000</Rated_s_Runtime_s_Fraction>
    <Case_s_Length>2.4400</Case_s_Length>
    <Case_s_Operating_s_Temperature>-23.0000</Case_s_Operating_s_Temperature>
    <Latent_s_Case_s_Credit_s_Curve_s_Type>CaseTemperatureMethod</Latent_s_Case_s_Credit_s_Curve_s_Type>
    <Latent_s_Case_s_Credit_s_Curve_s_Name>Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult</Latent_s_Case_s_Credit_s_Curve_s_Name>
    <Standard_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>74.0000</Standard_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>
    <Operating_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>74.0000</Operating_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>
    <Standard_s_Case_s_Lighting_s_Power_s_per_s_Unit_s_Length>33.0000</Standard_s_Case_s_Lighting_s_Power_s_per_s_Unit_s_Length>
    <Installed_s_Case_s_Lighting_s_Power_s_per_s_Unit_s_Length/>
    <Case_s_Lighting_s_Schedule_s_Name>BLDG_LIGHT_SCH</Case_s_Lighting_s_Schedule_s_Name>
    <Fraction_s_of_s_Lighting_s_Energy_s_to_s_Case>1.0000</Fraction_s_of_s_Lighting_s_Energy_s_to_s_Case>
    <Case_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>0.0000</Case_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>
    <Minimum_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>0.0000</Minimum_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>
    <Anti-Sweat_s_Heater_s_Control_s_Type>None</Anti-Sweat_s_Heater_s_Control_s_Type>
    <Humidity_s_at_s_Zero_s_Anti-Sweat_s_Heater_s_Energy>0.0</Humidity_s_at_s_Zero_s_Anti-Sweat_s_Heater_s_Energy>
    <Case_s_Height>0.0</Case_s_Height>
    <Fraction_s_of_s_Anti-Sweat_s_Heater_s_Energy_s_to_s_Case>0.0000</Fraction_s_of_s_Anti-Sweat_s_Heater_s_Energy_s_to_s_Case>
    <Case_s_Defrost_s_Power_s_per_s_Unit_s_Length>820.0</Case_s_Defrost_s_Power_s_per_s_Unit_s_Length>
    <Case_s_Defrost_s_Type>Electric</Case_s_Defrost_s_Type>
    <Case_s_Defrost_s_Schedule_s_Name>Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched</Case_s_Defrost_s_Schedule_s_Name>
    <Case_s_Defrost_s_Drip-Down_s_Schedule_s_Name>Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched</Case_s_Defrost_s_Drip-Down_s_Schedule_s_Name>
    <Defrost_s_Energy_s_Correction_s_Curve_s_Type>None</Defrost_s_Energy_s_Correction_s_Curve_s_Type>
    <Defrost_s_Energy_s_Correction_s_Curve_s_Name/>
    <Under_s_Case_s_HVAC_s_Return_s_Air_s_Fraction>0.0000</Under_s_Case_s_HVAC_s_Return_s_Air_s_Fraction>
    <Refrigerated_s_Case_s_Restocking_s_Schedule_s_Name>Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched</Refrigerated_s_Case_s_Restocking_s_Schedule_s_Name>
    <Case_s_Credit_s_Fraction_s_Schedule_s_Name>Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched</Case_s_Credit_s_Fraction_s_Schedule_s_Name>
</Refrigeration_C_Case>
<Refrigeration_C_Case>
    <Name>Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE</Name>
    <Availability_s_Schedule_s_Name>ALWAYS_ON</Availability_s_Schedule_s_Name>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Rated_s_Ambient_s_Temperature>23.8800</Rated_s_Ambient_s_Temperature>
    <Rated_s_Ambient_s_Relative_s_Humidity>55.0000</Rated_s_Ambient_s_Relative_s_Humidity>
    <Rated_s_Total_s_Cooling_s_Capacity_s_per_s_Unit_s_Length>734.0000</Rated_s_Total_s_Cooling_s_Capacity_s_per_s_Unit_s_Length>
    <Rated_s_Latent_s_Heat_s_Ratio>0.0800</Rated_s_Latent_s_Heat_s_Ratio>
    <Rated_s_Runtime_s_Fraction>0.8500</Rated_s_Runtime_s_Fraction>
    <Case_s_Length>3.0500</Case_s_Length>
    <Case_s_Operating_s_Temperature>2.0000</Case_s_Operating_s_Temperature>
    <Latent_s_Case_s_Credit_s_Curve_s_Type>CaseTemperatureMethod</Latent_s_Case_s_Credit_s_Curve_s_Type>
    <Latent_s_Case_s_Credit_s_Curve_s_Name>Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult</Latent_s_Case_s_Credit_s_Curve_s_Name>
    <Standard_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>66.0000</Standard_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>
    <Operating_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>66.0000</Operating_s_Case_s_Fan_s_Power_s_per_s_Unit_s_Length>
    <Standard_s_Case_s_Lighting_s_Power_s_per_s_Unit_s_Length>33.0000</Standard_s_Case_s_Lighting_s_Power_s_per_s_Unit_s_Length>
    <Installed_s_Case_s_Lighting_s_Power_s_per_s_Unit_s_Length/>
    <Case_s_Lighting_s_Schedule_s_Name>BLDG_LIGHT_SCH</Case_s_Lighting_s_Schedule_s_Name>
    <Fraction_s_of_s_Lighting_s_Energy_s_to_s_Case>1.0000</Fraction_s_of_s_Lighting_s_Energy_s_to_s_Case>
    <Case_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>0.0000</Case_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>
    <Minimum_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>0.0000</Minimum_s_Anti-Sweat_s_Heater_s_Power_s_per_s_Unit_s_Length>
    <Anti-Sweat_s_Heater_s_Control_s_Type>None</Anti-Sweat_s_Heater_s_Control_s_Type>
    <Humidity_s_at_s_Zero_s_Anti-Sweat_s_Heater_s_Energy>0.0</Humidity_s_at_s_Zero_s_Anti-Sweat_s_Heater_s_Energy>
    <Case_s_Height>0.0</Case_s_Height>
    <Fraction_s_of_s_Anti-Sweat_s_Heater_s_Energy_s_to_s_Case>0.2000</Fraction_s_of_s_Anti-Sweat_s_Heater_s_Energy_s_to_s_Case>
    <Case_s_Defrost_s_Power_s_per_s_Unit_s_Length>0.0000</Case_s_Defrost_s_Power_s_per_s_Unit_s_Length>
    <Case_s_Defrost_s_Type>None</Case_s_Defrost_s_Type>
    <Case_s_Defrost_s_Schedule_s_Name/>
    <Case_s_Defrost_s_Drip-Down_s_Schedule_s_Name/>
    <Defrost_s_Energy_s_Correction_s_Curve_s_Type>None</Defrost_s_Energy_s_Correction_s_Curve_s_Type>
    <Defrost_s_Energy_s_Correction_s_Curve_s_Name/>
    <Under_s_Case_s_HVAC_s_Return_s_Air_s_Fraction>0.0500</Under_s_Case_s_HVAC_s_Return_s_Air_s_Fraction>
    <Refrigerated_s_Case_s_Restocking_s_Schedule_s_Name>Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched</Refrigerated_s_Case_s_Restocking_s_Schedule_s_Name>
</Refrigeration_C_Case>
<Refrigeration_C_CompressorRack>
    <Name>RACK1</Name>
    <Heat_s_Rejection_s_Location>OUTDOORS</Heat_s_Rejection_s_Location>
    <Design_s_Compressor_s_Rack_s_COP>1.5000</Design_s_Compressor_s_Rack_s_COP>
    <Compressor_s_Rack_s_COP_s_Function_s_of_s_Temperature_s_Curve_s_Name>RACK1_RackCOPfTCurve</Compressor_s_Rack_s_COP_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Design_s_Condenser_s_Fan_s_Power>330.0000</Design_s_Condenser_s_Fan_s_Power>
    <Condenser_s_Fan_s_Power_s_Function_s_of_s_Temperature_s_Curve_s_Name>RACK1_RackCondFanCurve2</Condenser_s_Fan_s_Power_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Condenser_s_Type>AIRCOOLED</Condenser_s_Type>
    <Water-Cooled_s_Condenser_s_Inlet_s_Node_s_Name/>
    <Water-Cooled_s_Condenser_s_Outlet_s_Node_s_Name/>
    <Water-Cooled_s_Loop_s_Flow_s_Type/>
    <Water-Cooled_s_Condenser_s_Outlet_s_Temperature_s_Schedule_s_Name/>
    <Water-Cooled_s_Condenser_s_Design_s_Flow_s_Rate/>
    <Water-Cooled_s_Condenser_s_Maximum_s_Flow_s_Rate/>
    <Water-Cooled_s_Condenser_s_Maximum_s_Water_s_Outlet_s_Temperature/>
    <Water-Cooled_s_Condenser_s_Minimum_s_Water_s_Inlet_s_Temperature/>
    <Evaporative_s_Condenser_s_Availability_s_Schedule_s_Name/>
    <Evaporative_s_Condenser_s_Effectiveness/>
    <Evaporative_s_Condenser_s_Air_s_Flow_s_Rate/>
    <Basin_s_Heater_s_Capacity/>
    <Basin_s_Heater_s_Setpoint_s_Temperature/>
    <Design_s_Evaporative_s_Condenser_s_Water_s_Pump_s_Power/>
    <Evaporative_s_Water_s_Supply_s_Tank_s_Name/>
    <Condenser_s_Air_s_Inlet_s_Node_s_Name>RACK1_condenserInlet</Condenser_s_Air_s_Inlet_s_Node_s_Name>
    <End-Use_s_Subcategory>Low Temp Refrigeration</End-Use_s_Subcategory>
    <Refrigeration_s_Case_s_Name_s_or_s_WalkIn_s_Name_s_or_s_CaseAndWalkInList_s_Name>Kitchen_Case:1_WALKINFREEZER</Refrigeration_s_Case_s_Name_s_or_s_WalkIn_s_Name_s_or_s_CaseAndWalkInList_s_Name>
</Refrigeration_C_CompressorRack>
<Refrigeration_C_CompressorRack>
    <Name>RACK2</Name>
    <Heat_s_Rejection_s_Location>OUTDOORS</Heat_s_Rejection_s_Location>
    <Design_s_Compressor_s_Rack_s_COP>3.0000</Design_s_Compressor_s_Rack_s_COP>
    <Compressor_s_Rack_s_COP_s_Function_s_of_s_Temperature_s_Curve_s_Name>RACK2_RackCOPfTCurve</Compressor_s_Rack_s_COP_s_Function_s_of_s_Temperature_s_Curve_s_Name>
    <Design_s_Condenser_s_Fan_s_Power>330.0000</Design_s_Condenser_s_Fan_s_Power>
    <Condenser_s_Fan_s_Power_s_Function_s_of_s_Temperature_s_Curve_s_Name/>
    <Condenser_s_Type>AIRCOOLED</Condenser_s_Type>
    <Water-Cooled_s_Condenser_s_Inlet_s_Node_s_Name/>
    <Water-Cooled_s_Condenser_s_Outlet_s_Node_s_Name/>
    <Water-Cooled_s_Loop_s_Flow_s_Type/>
    <Water-Cooled_s_Condenser_s_Outlet_s_Temperature_s_Schedule_s_Name/>
    <Water-Cooled_s_Condenser_s_Design_s_Flow_s_Rate/>
    <Water-Cooled_s_Condenser_s_Maximum_s_Flow_s_Rate/>
    <Water-Cooled_s_Condenser_s_Maximum_s_Water_s_Outlet_s_Temperature/>
    <Water-Cooled_s_Condenser_s_Minimum_s_Water_s_Inlet_s_Temperature/>
    <Evaporative_s_Condenser_s_Availability_s_Schedule_s_Name/>
    <Evaporative_s_Condenser_s_Effectiveness/>
    <Evaporative_s_Condenser_s_Air_s_Flow_s_Rate/>
    <Basin_s_Heater_s_Capacity/>
    <Basin_s_Heater_s_Setpoint_s_Temperature/>
    <Design_s_Evaporative_s_Condenser_s_Water_s_Pump_s_Power/>
    <Evaporative_s_Water_s_Supply_s_Tank_s_Name/>
    <Condenser_s_Air_s_Inlet_s_Node_s_Name>RACK2_condenserInlet</Condenser_s_Air_s_Inlet_s_Node_s_Name>
    <End-Use_s_Subcategory>Med Temp Refrigeration</End-Use_s_Subcategory>
    <Refrigeration_s_Case_s_Name_s_or_s_WalkIn_s_Name_s_or_s_CaseAndWalkInList_s_Name>Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE</Refrigeration_s_Case_s_Name_s_or_s_WalkIn_s_Name_s_or_s_CaseAndWalkInList_s_Name>
</Refrigeration_C_CompressorRack>
<Schedule_C_Compact>
    <Name>Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For:AllDays</Field_s_2>
    <Field_s_3>Interpolate:No</Field_s_3>
    <Field_s_4>Until: 7:00</Field_s_4>
    <Field_s_5>0.2</Field_s_5>
    <Field_s_6>Until: 21:00</Field_s_6>
    <Field_s_7>0.4</Field_s_7>
    <Field_s_8>Until: 24:00</Field_s_8>
    <Field_s_9>0.2</Field_s_9>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched</Name>
    <Schedule_s_Type_s_Limits_s_Name>On/Off</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For:AllDays</Field_s_2>
    <Field_s_3>Interpolate:Yes</Field_s_3>
    <Field_s_4>Until: 11:00</Field_s_4>
    <Field_s_5>0</Field_s_5>
    <Field_s_6>Until: 11:20</Field_s_6>
    <Field_s_7>1</Field_s_7>
    <Field_s_8>Until: 23:00</Field_s_8>
    <Field_s_9>0</Field_s_9>
    <Field_s_10>Until: 23:20</Field_s_10>
    <Field_s_11>1</Field_s_11>
    <Field_s_12>Until: 24:00</Field_s_12>
    <Field_s_13>0</Field_s_13>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched</Name>
    <Schedule_s_Type_s_Limits_s_Name>On/Off</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For:AllDays</Field_s_2>
    <Field_s_3>Interpolate:Yes</Field_s_3>
    <Field_s_4>Until: 11:00</Field_s_4>
    <Field_s_5>0</Field_s_5>
    <Field_s_6>Until: 11:30</Field_s_6>
    <Field_s_7>1</Field_s_7>
    <Field_s_8>Until: 23:00</Field_s_8>
    <Field_s_9>0</Field_s_9>
    <Field_s_10>Until: 23:30</Field_s_10>
    <Field_s_11>1</Field_s_11>
    <Field_s_12>Until: 24:00</Field_s_12>
    <Field_s_13>0</Field_s_13>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Any Number</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: Tuesday Friday</Field_s_2>
    <Field_s_3>Until: 4:00</Field_s_3>
    <Field_s_4>0.0</Field_s_4>
    <Field_s_5>Until: 5:00</Field_s_5>
    <Field_s_6>725.0</Field_s_6>
    <Field_s_7>Until: 6:00</Field_s_7>
    <Field_s_8>417.0</Field_s_8>
    <Field_s_9>Until: 7:00</Field_s_9>
    <Field_s_10>290.0</Field_s_10>
    <Field_s_11>Until: 24:00</Field_s_11>
    <Field_s_12>0.0</Field_s_12>
    <Field_s_13>For: AllOtherDays</Field_s_13>
    <Field_s_14>Until: 4:00</Field_s_14>
    <Field_s_15>0.0</Field_s_15>
    <Field_s_16>Until: 5:00</Field_s_16>
    <Field_s_17>125.0</Field_s_17>
    <Field_s_18>Until: 6:00</Field_s_18>
    <Field_s_19>117.0</Field_s_19>
    <Field_s_20>Until: 7:00</Field_s_20>
    <Field_s_21>90.0</Field_s_21>
    <Field_s_22>Until: 19:00</Field_s_22>
    <Field_s_23>0.0</Field_s_23>
    <Field_s_24>Until: 20:00</Field_s_24>
    <Field_s_25>125.0</Field_s_25>
    <Field_s_26>Until: 21:00</Field_s_26>
    <Field_s_27>117.0</Field_s_27>
    <Field_s_28>Until: 22:00</Field_s_28>
    <Field_s_29>90.0</Field_s_29>
    <Field_s_30>Until: 24:00</Field_s_30>
    <Field_s_31>0.0</Field_s_31>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Any Number</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For:AllDays</Field_s_2>
    <Field_s_3>Until: 6:00</Field_s_3>
    <Field_s_4>0.0</Field_s_4>
    <Field_s_5>Until: 7:00</Field_s_5>
    <Field_s_6>50.0</Field_s_6>
    <Field_s_7>Until: 9:00</Field_s_7>
    <Field_s_8>70.0</Field_s_8>
    <Field_s_9>Until: 10:00</Field_s_9>
    <Field_s_10>80.0</Field_s_10>
    <Field_s_11>Until: 11:00</Field_s_11>
    <Field_s_12>70.0</Field_s_12>
    <Field_s_13>Until: 13:00</Field_s_13>
    <Field_s_14>50.0</Field_s_14>
    <Field_s_15>Until: 14:00</Field_s_15>
    <Field_s_16>80.0</Field_s_16>
    <Field_s_17>Until: 15:00</Field_s_17>
    <Field_s_18>90.0</Field_s_18>
    <Field_s_19>Until: 16:00</Field_s_19>
    <Field_s_20>80.0</Field_s_20>
    <Field_s_21>Until: 24:00</Field_s_21>
    <Field_s_22>0.0</Field_s_22>
</Schedule_C_Compact>
<WaterHeater_C_Mixed>
    <Name>SWHSys1 Water Heater</Name>
    <Tank_s_Volume>0.2</Tank_s_Volume>
    <Setpoint_s_Temperature_s_Schedule_s_Name>SWHSys1 Water Heater Setpoint Temperature Schedule Name</Setpoint_s_Temperature_s_Schedule_s_Name>
    <Deadband_s_Temperature_s_Difference>2.0</Deadband_s_Temperature_s_Difference>
    <Maximum_s_Temperature_s_Limit>82.2222</Maximum_s_Temperature_s_Limit>
    <Heater_s_Control_s_Type>Cycle</Heater_s_Control_s_Type>
    <Heater_s_Maximum_s_Capacity>845000</Heater_s_Maximum_s_Capacity>
    <Heater_s_Minimum_s_Capacity/>
    <Heater_s_Ignition_s_Minimum_s_Flow_s_Rate/>
    <Heater_s_Ignition_s_Delay/>
    <Heater_s_Fuel_s_Type>NATURALGAS</Heater_s_Fuel_s_Type>
    <Heater_s_Thermal_s_Efficiency>0.8</Heater_s_Thermal_s_Efficiency>
    <Part_s_Load_s_Factor_s_Curve_s_Name/>
    <Off_s_Cycle_s_Parasitic_s_Fuel_s_Consumption_s_Rate>20</Off_s_Cycle_s_Parasitic_s_Fuel_s_Consumption_s_Rate>
    <Off_s_Cycle_s_Parasitic_s_Fuel_s_Type>NATURALGAS</Off_s_Cycle_s_Parasitic_s_Fuel_s_Type>
    <Off_s_Cycle_s_Parasitic_s_Heat_s_Fraction_s_to_s_Tank>0.8</Off_s_Cycle_s_Parasitic_s_Heat_s_Fraction_s_to_s_Tank>
    <On_s_Cycle_s_Parasitic_s_Fuel_s_Consumption_s_Rate/>
    <On_s_Cycle_s_Parasitic_s_Fuel_s_Type>NATURALGAS</On_s_Cycle_s_Parasitic_s_Fuel_s_Type>
    <On_s_Cycle_s_Parasitic_s_Heat_s_Fraction_s_to_s_Tank/>
    <Ambient_s_Temperature_s_Indicator>SCHEDULE</Ambient_s_Temperature_s_Indicator>
    <Ambient_s_Temperature_s_Schedule_s_Name>SWHSys1 Water Heater Ambient Temperature Schedule Name</Ambient_s_Temperature_s_Schedule_s_Name>
    <Ambient_s_Temperature_s_Zone_s_Name/>
    <Ambient_s_Temperature_s_Outdoor_s_Air_s_Node_s_Name/>
    <Off_s_Cycle_s_Loss_s_Coefficient_s_to_s_Ambient_s_Temperature>6.0</Off_s_Cycle_s_Loss_s_Coefficient_s_to_s_Ambient_s_Temperature>
    <Off_s_Cycle_s_Loss_s_Fraction_s_to_s_Zone/>
    <On_s_Cycle_s_Loss_s_Coefficient_s_to_s_Ambient_s_Temperature>6.0</On_s_Cycle_s_Loss_s_Coefficient_s_to_s_Ambient_s_Temperature>
    <On_s_Cycle_s_Loss_s_Fraction_s_to_s_Zone/>
    <Peak_s_Use_s_Flow_s_Rate/>
    <Use_s_Flow_s_Rate_s_Fraction_s_Schedule_s_Name/>
    <Cold_s_Water_s_Supply_s_Temperature_s_Schedule_s_Name/>
    <Use_s_Side_s_Inlet_s_Node_s_Name>SWHSys1 Pump-SWHSys1 Water HeaterNode</Use_s_Side_s_Inlet_s_Node_s_Name>
    <Use_s_Side_s_Outlet_s_Node_s_Name>SWHSys1 Supply Equipment Outlet Node</Use_s_Side_s_Outlet_s_Node_s_Name>
    <Use_s_Side_s_Effectiveness>1.0</Use_s_Side_s_Effectiveness>
    <Source_s_Side_s_Inlet_s_Node_s_Name/>
    <Source_s_Side_s_Outlet_s_Node_s_Name/>
    <Source_s_Side_s_Effectiveness>1.0</Source_s_Side_s_Effectiveness>
    <Use_s_Side_s_Design_s_Flow_s_Rate>AUTOSIZE</Use_s_Side_s_Design_s_Flow_s_Rate>
    <Source_s_Side_s_Design_s_Flow_s_Rate>AUTOSIZE</Source_s_Side_s_Design_s_Flow_s_Rate>
    <Indirect_s_Water_s_Heating_s_Recovery_s_Time>1.5</Indirect_s_Water_s_Heating_s_Recovery_s_Time>
</WaterHeater_C_Mixed>
<WaterUse_C_Equipment>
    <Name>Kitchen Water Equipment</Name>
    <End-Use_s_Subcategory/>
    <Peak_s_Flow_s_Rate>0.00014</Peak_s_Flow_s_Rate>
    <Flow_s_Rate_s_Fraction_s_Schedule_s_Name>BLDG_SWH_SCH</Flow_s_Rate_s_Fraction_s_Schedule_s_Name>
    <Target_s_Temperature_s_Schedule_s_Name>Kitchen Water Equipment Temp Sched</Target_s_Temperature_s_Schedule_s_Name>
    <Hot_s_Water_s_Supply_s_Temperature_s_Schedule_s_Name>Kitchen Water Equipment Hot Supply Temp Sched</Hot_s_Water_s_Supply_s_Temperature_s_Schedule_s_Name>
    <Cold_s_Water_s_Supply_s_Temperature_s_Schedule_s_Name/>
    <Zone_s_Name>Kitchen</Zone_s_Name>
    <Sensible_s_Fraction_s_Schedule_s_Name>Kitchen Water Equipment Sensible fract sched</Sensible_s_Fraction_s_Schedule_s_Name>
    <Latent_s_Fraction_s_Schedule_s_Name>Kitchen Water Equipment Latent fract sched</Latent_s_Fraction_s_Schedule_s_Name>
</WaterUse_C_Equipment>
<Pump_C_VariableSpeed>
    <Name>SWHSys1 Pump</Name>
    <Inlet_s_Node_s_Name>SWHSys1 Supply Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector</Outlet_s_Node_s_Name>
    <Rated_s_Flow_s_Rate>AUTOSIZE</Rated_s_Flow_s_Rate>
    <Rated_s_Pump_s_Head>0.1</Rated_s_Pump_s_Head>
    <Rated_s_Power_s_Consumption>AUTOSIZE</Rated_s_Power_s_Consumption>
    <Motor_s_Efficiency>1</Motor_s_Efficiency>
    <Fraction_s_of_s_Motor_s_Inefficiencies_s_to_s_Fluid_s_Stream>0.0</Fraction_s_of_s_Motor_s_Inefficiencies_s_to_s_Fluid_s_Stream>
    <Coefficient_s_1_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>0</Coefficient_s_1_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>
    <Coefficient_s_2_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>1</Coefficient_s_2_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>
    <Coefficient_s_3_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>0</Coefficient_s_3_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>
    <Coefficient_s_4_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>0</Coefficient_s_4_s_of_s_the_s_Part_s_Load_s_Performance_s_Curve>
    <Minimum_s_Flow_s_Rate>0.0</Minimum_s_Flow_s_Rate>
    <Pump_s_Control_s_Type>Intermittent</Pump_s_Control_s_Type>
    <Pump_s_Flow_s_Rate_s_Schedule_s_Name/>
</Pump_C_VariableSpeed>
<PlantEquipmentList>
    <Name>SWHSys1 Equipment List</Name>
    <Equipment_s_1_s_Object_s_Type>WaterHeater:Mixed</Equipment_s_1_s_Object_s_Type>
    <Equipment_s_1_s_Name>SWHSys1 Water Heater</Equipment_s_1_s_Name>
</PlantEquipmentList>
<Sizing_C_Plant>
    <Plant_s_or_s_Condenser_s_Loop_s_Name>SWHSys1</Plant_s_or_s_Condenser_s_Loop_s_Name>
    <Loop_s_Type>Heating</Loop_s_Type>
    <Design_s_Loop_s_Exit_s_Temperature>60</Design_s_Loop_s_Exit_s_Temperature>
    <Loop_s_Design_s_Temperature_s_Difference>5.0</Loop_s_Design_s_Temperature_s_Difference>
</Sizing_C_Plant>
<SetpointManager_C_Scheduled>
    <Name>SWHSys1 Loop Setpoint Manager</Name>
    <Control_s_Variable>Temperature</Control_s_Variable>
    <Schedule_s_Name>SWHSys1-Loop-Temp-Schedule</Schedule_s_Name>
    <Setpoint_s_Node_s_or_s_NodeList_s_Name>SWHSys1 Supply Outlet Node</Setpoint_s_Node_s_or_s_NodeList_s_Name>
</SetpointManager_C_Scheduled>
<PlantEquipmentOperationSchemes>
    <Name>SWHSys1 Loop Operation Scheme List</Name>
    <Control_s_Scheme_s_1_s_Object_s_Type>PlantEquipmentOperation:HeatingLoad</Control_s_Scheme_s_1_s_Object_s_Type>
    <Control_s_Scheme_s_1_s_Name>SWHSys1 Operation Scheme</Control_s_Scheme_s_1_s_Name>
    <Control_s_Scheme_s_1_s_Schedule_s_Name>PlantOnSched</Control_s_Scheme_s_1_s_Schedule_s_Name>
</PlantEquipmentOperationSchemes>
<PlantEquipmentOperation_C_HeatingLoad>
    <Name>SWHSys1 Operation Scheme</Name>
    <Load_s_Range_s_1_s_Lower_s_Limit>0.0</Load_s_Range_s_1_s_Lower_s_Limit>
    <Load_s_Range_s_1_s_Upper_s_Limit>1000000000000000</Load_s_Range_s_1_s_Upper_s_Limit>
    <Range_s_1_s_Equipment_s_List_s_Name>SWHSys1 Equipment List</Range_s_1_s_Equipment_s_List_s_Name>
</PlantEquipmentOperation_C_HeatingLoad>
<PlantLoop>
    <Name>SWHSys1</Name>
    <Fluid_s_Type>Water</Fluid_s_Type>
    <User_s_Defined_s_Fluid_s_Type/>
    <Plant_s_Equipment_s_Operation_s_Scheme_s_Name>SWHSys1 Loop Operation Scheme List</Plant_s_Equipment_s_Operation_s_Scheme_s_Name>
    <Loop_s_Temperature_s_Setpoint_s_Node_s_Name>SWHSys1 Supply Outlet Node</Loop_s_Temperature_s_Setpoint_s_Node_s_Name>
    <Maximum_s_Loop_s_Temperature>60.0</Maximum_s_Loop_s_Temperature>
    <Minimum_s_Loop_s_Temperature>10.0</Minimum_s_Loop_s_Temperature>
    <Maximum_s_Loop_s_Flow_s_Rate>AUTOSIZE</Maximum_s_Loop_s_Flow_s_Rate>
    <Minimum_s_Loop_s_Flow_s_Rate>0.0</Minimum_s_Loop_s_Flow_s_Rate>
    <Plant_s_Loop_s_Volume>AUTOSIZE</Plant_s_Loop_s_Volume>
    <Plant_s_Side_s_Inlet_s_Node_s_Name>SWHSys1 Supply Inlet Node</Plant_s_Side_s_Inlet_s_Node_s_Name>
    <Plant_s_Side_s_Outlet_s_Node_s_Name>SWHSys1 Supply Outlet Node</Plant_s_Side_s_Outlet_s_Node_s_Name>
    <Plant_s_Side_s_Branch_s_List_s_Name>SWHSys1 Supply Branches</Plant_s_Side_s_Branch_s_List_s_Name>
    <Plant_s_Side_s_Connector_s_List_s_Name>SWHSys1 Supply Connectors</Plant_s_Side_s_Connector_s_List_s_Name>
    <Demand_s_Side_s_Inlet_s_Node_s_Name>SWHSys1 Demand Inlet Node</Demand_s_Side_s_Inlet_s_Node_s_Name>
    <Demand_s_Side_s_Outlet_s_Node_s_Name>SWHSys1 Demand Outlet Node</Demand_s_Side_s_Outlet_s_Node_s_Name>
    <Demand_s_Side_s_Branch_s_List_s_Name>SWHSys1 Demand Branches</Demand_s_Side_s_Branch_s_List_s_Name>
    <Demand_s_Side_s_Connector_s_List_s_Name>SWHSys1 Demand Connectors</Demand_s_Side_s_Connector_s_List_s_Name>
    <Load_s_Distribution_s_Scheme>Optimal</Load_s_Distribution_s_Scheme>
</PlantLoop>
<BranchList>
    <Name>SWHSys1 Demand Branches</Name>
    <Branch_s_1_s_Name>SWHSys1 Demand Inlet Branch</Branch_s_1_s_Name>
    <Branch_s_2_s_Name>SWHSys1 Demand Load Branch 1</Branch_s_2_s_Name>
    <Branch_s_3_s_Name>SWHSys1 Demand Bypass Branch</Branch_s_3_s_Name>
    <Branch_s_4_s_Name>SWHSys1 Demand Outlet Branch</Branch_s_4_s_Name>
</BranchList>
<BranchList>
    <Name>SWHSys1 Supply Branches</Name>
    <Branch_s_1_s_Name>SWHSys1 Supply Inlet Branch</Branch_s_1_s_Name>
    <Branch_s_2_s_Name>SWHSys1 Supply Equipment Branch</Branch_s_2_s_Name>
    <Branch_s_3_s_Name>SWHSys1 Supply Equipment Bypass Branch</Branch_s_3_s_Name>
    <Branch_s_4_s_Name>SWHSys1 Supply Outlet Branch</Branch_s_4_s_Name>
</BranchList>
<Branch>
    <Name>SWHSys1 Demand Bypass Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>Pipe:Adiabatic</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Demand Bypass Pipe</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Demand Bypass Pipe Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Demand Bypass Pipe Outlet Node</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Bypass</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Demand Inlet Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>Pipe:Adiabatic</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Demand Inlet Pipe</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Demand Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Passive</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Demand Load Branch 1</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>WaterUse:Connections</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>Kitchen Water Equipment</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>Kitchen Water Equipment Water Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>Kitchen Water Equipment Water Outlet Node</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Active</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Demand Outlet Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>Pipe:Adiabatic</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Demand Outlet Pipe</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Demand Outlet Node</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Passive</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Supply Equipment Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>WaterHeater:Mixed</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Water Heater</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Pump-SWHSys1 Water HeaterNode</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Supply Equipment Outlet Node</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Active</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Supply Equipment Bypass Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>Pipe:Adiabatic</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Supply Equipment Bypass Pipe</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Supply Equip Bypass Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Supply Equip Bypass Outlet Node</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Bypass</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Supply Inlet Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>Pump:VariableSpeed</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Pump</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Supply Inlet Node</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Active</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<Branch>
    <Name>SWHSys1 Supply Outlet Branch</Name>
    <Maximum_s_Flow_s_Rate/>
    <Pressure_s_Drop_s_Curve_s_Name/>
    <Component_s_1_s_Object_s_Type>Pipe:Adiabatic</Component_s_1_s_Object_s_Type>
    <Component_s_1_s_Name>SWHSys1 Supply Outlet Pipe</Component_s_1_s_Name>
    <Component_s_1_s_Inlet_s_Node_s_Name>SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe</Component_s_1_s_Inlet_s_Node_s_Name>
    <Component_s_1_s_Outlet_s_Node_s_Name>SWHSys1 Supply Outlet Node</Component_s_1_s_Outlet_s_Node_s_Name>
    <Component_s_1_s_Branch_s_Control_s_Type>Passive</Component_s_1_s_Branch_s_Control_s_Type>
</Branch>
<OutdoorAir_C_Node>
    <Name>RACK1_condenserInlet</Name>
</OutdoorAir_C_Node>
<OutdoorAir_C_Node>
    <Name>RACK2_condenserInlet</Name>
</OutdoorAir_C_Node>
<ConnectorList>
    <Name>SWHSys1 Demand Connectors</Name>
    <Connector_s_1_s_Object_s_Type>Connector:Splitter</Connector_s_1_s_Object_s_Type>
    <Connector_s_1_s_Name>SWHSys1 Demand Splitter</Connector_s_1_s_Name>
    <Connector_s_2_s_Object_s_Type>Connector:Mixer</Connector_s_2_s_Object_s_Type>
    <Connector_s_2_s_Name>SWHSys1 Demand Mixer</Connector_s_2_s_Name>
</ConnectorList>
<ConnectorList>
    <Name>SWHSys1 Supply Connectors</Name>
    <Connector_s_1_s_Object_s_Type>Connector:Splitter</Connector_s_1_s_Object_s_Type>
    <Connector_s_1_s_Name>SWHSys1 Supply Splitter</Connector_s_1_s_Name>
    <Connector_s_2_s_Object_s_Type>Connector:Mixer</Connector_s_2_s_Object_s_Type>
    <Connector_s_2_s_Name>SWHSys1 Supply Mixer</Connector_s_2_s_Name>
</ConnectorList>
<WaterUse_C_Connections>
    <Name>Kitchen Water Equipment</Name>
    <Inlet_s_Node_s_Name>Kitchen Water Equipment Water Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>Kitchen Water Equipment Water Outlet Node</Outlet_s_Node_s_Name>
    <Supply_s_Water_s_Storage_s_Tank_s_Name/>
    <Reclamation_s_Water_s_Storage_s_Tank_s_Name/>
    <Hot_s_Water_s_Supply_s_Temperature_s_Schedule_s_Name/>
    <Cold_s_Water_s_Supply_s_Temperature_s_Schedule_s_Name/>
    <Drain_s_Water_s_Heat_s_Exchanger_s_Type/>
    <Drain_s_Water_s_Heat_s_Exchanger_s_Destination/>
    <Drain_s_Water_s_Heat_s_Exchanger_s_U-Factor_s_Times_s_Area/>
    <Water_s_Use_s_Equipment_s_1_s_Name>Kitchen Water Equipment</Water_s_Use_s_Equipment_s_1_s_Name>
</WaterUse_C_Connections>
<Connector_C_Splitter>
    <Name>SWHSys1 Demand Splitter</Name>
    <Inlet_s_Branch_s_Name>SWHSys1 Demand Inlet Branch</Inlet_s_Branch_s_Name>
    <Outlet_s_Branch_s_1_s_Name>SWHSys1 Demand Load Branch 1</Outlet_s_Branch_s_1_s_Name>
    <Outlet_s_Branch_s_2_s_Name>SWHSys1 Demand Bypass Branch</Outlet_s_Branch_s_2_s_Name>
</Connector_C_Splitter>
<Connector_C_Splitter>
    <Name>SWHSys1 Supply Splitter</Name>
    <Inlet_s_Branch_s_Name>SWHSys1 Supply Inlet Branch</Inlet_s_Branch_s_Name>
    <Outlet_s_Branch_s_1_s_Name>SWHSys1 Supply Equipment Branch</Outlet_s_Branch_s_1_s_Name>
    <Outlet_s_Branch_s_2_s_Name>SWHSys1 Supply Equipment Bypass Branch</Outlet_s_Branch_s_2_s_Name>
</Connector_C_Splitter>
<Connector_C_Mixer>
    <Name>SWHSys1 Demand Mixer</Name>
    <Outlet_s_Branch_s_Name>SWHSys1 Demand Outlet Branch</Outlet_s_Branch_s_Name>
    <Inlet_s_Branch_s_1_s_Name>SWHSys1 Demand Load Branch 1</Inlet_s_Branch_s_1_s_Name>
    <Inlet_s_Branch_s_2_s_Name>SWHSys1 Demand Bypass Branch</Inlet_s_Branch_s_2_s_Name>
</Connector_C_Mixer>
<Connector_C_Mixer>
    <Name>SWHSys1 Supply Mixer</Name>
    <Outlet_s_Branch_s_Name>SWHSys1 Supply Outlet Branch</Outlet_s_Branch_s_Name>
    <Inlet_s_Branch_s_1_s_Name>SWHSys1 Supply Equipment Branch</Inlet_s_Branch_s_1_s_Name>
    <Inlet_s_Branch_s_2_s_Name>SWHSys1 Supply Equipment Bypass Branch</Inlet_s_Branch_s_2_s_Name>
</Connector_C_Mixer>
<Pipe_C_Adiabatic>
    <Name>SWHSys1 Demand Bypass Pipe</Name>
    <Inlet_s_Node_s_Name>SWHSys1 Demand Bypass Pipe Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>SWHSys1 Demand Bypass Pipe Outlet Node</Outlet_s_Node_s_Name>
</Pipe_C_Adiabatic>
<Pipe_C_Adiabatic>
    <Name>SWHSys1 Demand Inlet Pipe</Name>
    <Inlet_s_Node_s_Name>SWHSys1 Demand Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer</Outlet_s_Node_s_Name>
</Pipe_C_Adiabatic>
<Pipe_C_Adiabatic>
    <Name>SWHSys1 Demand Outlet Pipe</Name>
    <Inlet_s_Node_s_Name>SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>SWHSys1 Demand Outlet Node</Outlet_s_Node_s_Name>
</Pipe_C_Adiabatic>
<Pipe_C_Adiabatic>
    <Name>SWHSys1 Supply Equipment Bypass Pipe</Name>
    <Inlet_s_Node_s_Name>SWHSys1 Supply Equip Bypass Inlet Node</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>SWHSys1 Supply Equip Bypass Outlet Node</Outlet_s_Node_s_Name>
</Pipe_C_Adiabatic>
<Pipe_C_Adiabatic>
    <Name>SWHSys1 Supply Outlet Pipe</Name>
    <Inlet_s_Node_s_Name>SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe</Inlet_s_Node_s_Name>
    <Outlet_s_Node_s_Name>SWHSys1 Supply Outlet Node</Outlet_s_Node_s_Name>
</Pipe_C_Adiabatic>
<Schedule_C_Compact>
    <Name>BLDG_SWH_SCH</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: Weekdays SummerDesignDay</Field_s_2>
    <Field_s_3>Until: 01:00</Field_s_3>
    <Field_s_4>0.2</Field_s_4>
    <Field_s_5>Until: 06:00</Field_s_5>
    <Field_s_6>0.0</Field_s_6>
    <Field_s_7>Until: 07:00</Field_s_7>
    <Field_s_8>0.15</Field_s_8>
    <Field_s_9>Until: 08:00</Field_s_9>
    <Field_s_10>0.6</Field_s_10>
    <Field_s_11>Until: 09:00</Field_s_11>
    <Field_s_12>0.55</Field_s_12>
    <Field_s_13>Until: 10:00</Field_s_13>
    <Field_s_14>0.45</Field_s_14>
    <Field_s_15>Until: 11:00</Field_s_15>
    <Field_s_16>0.4</Field_s_16>
    <Field_s_17>Until: 12:00</Field_s_17>
    <Field_s_18>0.45</Field_s_18>
    <Field_s_19>Until: 13:00</Field_s_19>
    <Field_s_20>0.4</Field_s_20>
    <Field_s_21>Until: 14:00</Field_s_21>
    <Field_s_22>0.35</Field_s_22>
    <Field_s_23>Until: 17:00</Field_s_23>
    <Field_s_24>0.3</Field_s_24>
    <Field_s_25>Until: 18:00</Field_s_25>
    <Field_s_26>0.4</Field_s_26>
    <Field_s_27>Until: 19:00</Field_s_27>
    <Field_s_28>0.55</Field_s_28>
    <Field_s_29>Until: 20:00</Field_s_29>
    <Field_s_30>0.6</Field_s_30>
    <Field_s_31>Until: 21:00</Field_s_31>
    <Field_s_32>0.5</Field_s_32>
    <Field_s_33>Until: 22:00</Field_s_33>
    <Field_s_34>0.55</Field_s_34>
    <Field_s_35>Until: 23:00</Field_s_35>
    <Field_s_36>0.45</Field_s_36>
    <Field_s_37>Until: 24:00</Field_s_37>
    <Field_s_38>0.25</Field_s_38>
    <Field_s_39>For: Saturday WinterDesignDay</Field_s_39>
    <Field_s_40>Until: 01:00</Field_s_40>
    <Field_s_41>0.2</Field_s_41>
    <Field_s_42>Until: 06:00</Field_s_42>
    <Field_s_43>0.0</Field_s_43>
    <Field_s_44>Until: 09:00</Field_s_44>
    <Field_s_45>0.15</Field_s_45>
    <Field_s_46>Until: 10:00</Field_s_46>
    <Field_s_47>0.5</Field_s_47>
    <Field_s_48>Until: 11:00</Field_s_48>
    <Field_s_49>0.45</Field_s_49>
    <Field_s_50>Until: 13:00</Field_s_50>
    <Field_s_51>0.5</Field_s_51>
    <Field_s_52>Until: 14:00</Field_s_52>
    <Field_s_53>0.45</Field_s_53>
    <Field_s_54>Until: 16:00</Field_s_54>
    <Field_s_55>0.4</Field_s_55>
    <Field_s_56>Until: 17:00</Field_s_56>
    <Field_s_57>0.35</Field_s_57>
    <Field_s_58>Until: 18:00</Field_s_58>
    <Field_s_59>0.4</Field_s_59>
    <Field_s_60>Until: 20:00</Field_s_60>
    <Field_s_61>0.55</Field_s_61>
    <Field_s_62>Until: 21:00</Field_s_62>
    <Field_s_63>0.5</Field_s_63>
    <Field_s_64>Until: 22:00</Field_s_64>
    <Field_s_65>0.55</Field_s_65>
    <Field_s_66>Until: 23:00</Field_s_66>
    <Field_s_67>0.4</Field_s_67>
    <Field_s_68>Until: 24:00</Field_s_68>
    <Field_s_69>0.3</Field_s_69>
    <Field_s_70>For: Sunday Holidays AllOtherDays</Field_s_70>
    <Field_s_71>Until: 01:00</Field_s_71>
    <Field_s_72>0.25</Field_s_72>
    <Field_s_73>Until: 06:00</Field_s_73>
    <Field_s_74>0.0</Field_s_74>
    <Field_s_75>Until: 10:00</Field_s_75>
    <Field_s_76>0.15</Field_s_76>
    <Field_s_77>Until: 12:00</Field_s_77>
    <Field_s_78>0.5</Field_s_78>
    <Field_s_79>Until: 14:00</Field_s_79>
    <Field_s_80>0.4</Field_s_80>
    <Field_s_81>Until: 17:00</Field_s_81>
    <Field_s_82>0.3</Field_s_82>
    <Field_s_83>Until: 18:00</Field_s_83>
    <Field_s_84>0.4</Field_s_84>
    <Field_s_85>Until: 20:00</Field_s_85>
    <Field_s_86>0.5</Field_s_86>
    <Field_s_87>Until: 21:00</Field_s_87>
    <Field_s_88>0.4</Field_s_88>
    <Field_s_89>Until: 22:00</Field_s_89>
    <Field_s_90>0.5</Field_s_90>
    <Field_s_91>Until: 23:00</Field_s_91>
    <Field_s_92>0.4</Field_s_92>
    <Field_s_93>Until: 24:00</Field_s_93>
    <Field_s_94>0.2</Field_s_94>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen Water Equipment Hot Supply Temp Sched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>49</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen Water Equipment Latent fract sched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>0.05</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen Water Equipment Sensible fract sched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Fraction</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>0.2</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>Kitchen Water Equipment Temp Sched</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>49</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>PlantOnSched</Name>
    <Schedule_s_Type_s_Limits_s_Name>On/Off</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>1.0</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>SWHSys1 Water Heater Ambient Temperature Schedule Name</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>22.0</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>SWHSys1 Water Heater Setpoint Temperature Schedule Name</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>60.0</Field_s_4>
</Schedule_C_Compact>
<Schedule_C_Compact>
    <Name>SWHSys1-Loop-Temp-Schedule</Name>
    <Schedule_s_Type_s_Limits_s_Name>Temperature</Schedule_s_Type_s_Limits_s_Name>
    <Field_s_1>Through: 12/31</Field_s_1>
    <Field_s_2>For: AllDays</Field_s_2>
    <Field_s_3>Until: 24:00</Field_s_3>
    <Field_s_4>60</Field_s_4>
</Schedule_C_Compact>
<UtilityCost_C_Tariff>
    <Name>PSI_LLF_LowLoadFactorService</Name>
    <Output_s_Meter_s_Name>Electricity:Facility</Output_s_Meter_s_Name>
    <Conversion_s_Factor_s_Choice>kWh</Conversion_s_Factor_s_Choice>
    <Energy_s_Conversion_s_Factor/>
    <Demand_s_Conversion_s_Factor/>
    <Time_s_of_s_Use_s_Period_s_Schedule_s_Name/>
    <Season_s_Schedule_s_Name/>
    <Month_s_Schedule_s_Name/>
    <Demand_s_Window_s_Length>HalfHour</Demand_s_Window_s_Length>
    <Monthly_s_Charge_s_or_s_Variable_s_Name>15.00</Monthly_s_Charge_s_or_s_Variable_s_Name>
    <Minimum_s_Monthly_s_Charge_s_or_s_Variable_s_Name/>
    <Real_s_Time_s_Pricing_s_Charge_s_Schedule_s_Name/>
    <Customer_s_Baseline_s_Load_s_Schedule_s_Name/>
    <Group_s_Name>Comm Elect</Group_s_Name>
</UtilityCost_C_Tariff>
<UtilityCost_C_Charge_C_Block>
    <Name>AnnualEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Remaining_s_Into_s_Variable/>
    <Block_s_Size_s_Multiplier_s_Value_s_or_s_Variable_s_Name/>
    <Block_s_Size_s_1_s_Value_s_or_s_Variable_s_Name>300</Block_s_Size_s_1_s_Value_s_or_s_Variable_s_Name>
    <Block_s_1_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.108222</Block_s_1_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_2_s_Value_s_or_s_Variable_s_Name>700</Block_s_Size_s_2_s_Value_s_or_s_Variable_s_Name>
    <Block_s_2_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.087021</Block_s_2_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_3_s_Value_s_or_s_Variable_s_Name>1500</Block_s_Size_s_3_s_Value_s_or_s_Variable_s_Name>
    <Block_s_3_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.078420</Block_s_3_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_4_s_Value_s_or_s_Variable_s_Name>remaining</Block_s_Size_s_4_s_Value_s_or_s_Variable_s_Name>
    <Block_s_4_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.058320</Block_s_4_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Block>
<UtilityCost_C_Charge_C_Block>
    <Name>AnnualDemandBaseCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Remaining_s_Into_s_Variable/>
    <Block_s_Size_s_Multiplier_s_Value_s_or_s_Variable_s_Name>TotalDemand</Block_s_Size_s_Multiplier_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_1_s_Value_s_or_s_Variable_s_Name>190</Block_s_Size_s_1_s_Value_s_or_s_Variable_s_Name>
    <Block_s_1_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.0</Block_s_1_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_2_s_Value_s_or_s_Variable_s_Name>110</Block_s_Size_s_2_s_Value_s_or_s_Variable_s_Name>
    <Block_s_2_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.051773</Block_s_2_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_3_s_Value_s_or_s_Variable_s_Name>remaining</Block_s_Size_s_3_s_Value_s_or_s_Variable_s_Name>
    <Block_s_3_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.046965</Block_s_3_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Block>
<UtilityCost_C_Charge_C_Simple>
    <Name>FuelCostAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.002028</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>QualPollutionControlAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.000536</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>SoxNoxRiderAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.001127</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>DSMRiderAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>-0.000370</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>PurchPowerTrackerAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>-0.000031</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>MidwestISOAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>-0.000216</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>CleanCoalRiderEnergyCharge</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.000833</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Qualify>
    <Name>MinDemand75kw</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Variable_s_Name>TotalDemand</Variable_s_Name>
    <Qualify_s_Type>Minimum</Qualify_s_Type>
    <Threshold_s_Value_s_or_s_Variable_s_Name>75</Threshold_s_Value_s_or_s_Variable_s_Name>
    <Season>Annual</Season>
    <Threshold_s_Test>Count</Threshold_s_Test>
    <Number_s_of_s_Months>12</Number_s_of_s_Months>
</UtilityCost_C_Qualify>
<UtilityCost_C_Charge_C_Simple>
    <Name>TaxofeightPercent</Name>
    <Tariff_s_Name>PSI_LLF_LowLoadFactorService</Tariff_s_Name>
    <Source_s_Variable>SubTotal</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>Taxes</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.08</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Tariff>
    <Name>PSI_CS_CommercialElectricService</Name>
    <Output_s_Meter_s_Name>Electricity:Facility</Output_s_Meter_s_Name>
    <Conversion_s_Factor_s_Choice>kWh</Conversion_s_Factor_s_Choice>
    <Energy_s_Conversion_s_Factor/>
    <Demand_s_Conversion_s_Factor/>
    <Time_s_of_s_Use_s_Period_s_Schedule_s_Name/>
    <Season_s_Schedule_s_Name/>
    <Month_s_Schedule_s_Name/>
    <Demand_s_Window_s_Length/>
    <Monthly_s_Charge_s_or_s_Variable_s_Name>9.40</Monthly_s_Charge_s_or_s_Variable_s_Name>
    <Minimum_s_Monthly_s_Charge_s_or_s_Variable_s_Name/>
    <Real_s_Time_s_Pricing_s_Charge_s_Schedule_s_Name/>
    <Customer_s_Baseline_s_Load_s_Schedule_s_Name/>
    <Group_s_Name>Comm Elect</Group_s_Name>
</UtilityCost_C_Tariff>
<UtilityCost_C_Charge_C_Block>
    <Name>AnnualEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Remaining_s_Into_s_Variable/>
    <Block_s_Size_s_Multiplier_s_Value_s_or_s_Variable_s_Name/>
    <Block_s_Size_s_1_s_Value_s_or_s_Variable_s_Name>300</Block_s_Size_s_1_s_Value_s_or_s_Variable_s_Name>
    <Block_s_1_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.082409</Block_s_1_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_2_s_Value_s_or_s_Variable_s_Name>700</Block_s_Size_s_2_s_Value_s_or_s_Variable_s_Name>
    <Block_s_2_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.072873</Block_s_2_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_3_s_Value_s_or_s_Variable_s_Name>1500</Block_s_Size_s_3_s_Value_s_or_s_Variable_s_Name>
    <Block_s_3_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.061696</Block_s_3_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
    <Block_s_Size_s_4_s_Value_s_or_s_Variable_s_Name>remaining</Block_s_Size_s_4_s_Value_s_or_s_Variable_s_Name>
    <Block_s_4_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.041179</Block_s_4_s_Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Block>
<UtilityCost_C_Charge_C_Simple>
    <Name>FuelCostAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.002028</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>QualPollutionControlAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.000536</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>SoxNoxRiderAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.001127</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>DSMRiderAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.000021</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>PurchPowerTrackerAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.000034</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>MidwestISOAdjustEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>-0.000203</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Charge_C_Simple>
    <Name>CleanCoalRiderEnergyCharge</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.000807</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Qualify>
    <Name>MaxDemand75kw</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Variable_s_Name>TotalDemand</Variable_s_Name>
    <Qualify_s_Type>Maximum</Qualify_s_Type>
    <Threshold_s_Value_s_or_s_Variable_s_Name>75</Threshold_s_Value_s_or_s_Variable_s_Name>
    <Season>Annual</Season>
    <Threshold_s_Test>Count</Threshold_s_Test>
    <Number_s_of_s_Months>1</Number_s_of_s_Months>
</UtilityCost_C_Qualify>
<UtilityCost_C_Charge_C_Simple>
    <Name>TaxofeightPercent</Name>
    <Tariff_s_Name>PSI_CS_CommercialElectricService</Tariff_s_Name>
    <Source_s_Variable>SubTotal</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>Taxes</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.08</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Tariff>
    <Name>IN_EIAMonthlyRateGas</Name>
    <Output_s_Meter_s_Name>Gas:Facility</Output_s_Meter_s_Name>
    <Conversion_s_Factor_s_Choice>MCF</Conversion_s_Factor_s_Choice>
    <Energy_s_Conversion_s_Factor/>
    <Demand_s_Conversion_s_Factor/>
    <Time_s_of_s_Use_s_Period_s_Schedule_s_Name/>
    <Season_s_Schedule_s_Name/>
    <Month_s_Schedule_s_Name/>
    <Demand_s_Window_s_Length/>
    <Monthly_s_Charge_s_or_s_Variable_s_Name>0.0</Monthly_s_Charge_s_or_s_Variable_s_Name>
    <Minimum_s_Monthly_s_Charge_s_or_s_Variable_s_Name/>
    <Real_s_Time_s_Pricing_s_Charge_s_Schedule_s_Name/>
    <Customer_s_Baseline_s_Load_s_Schedule_s_Name/>
    <Group_s_Name>Comm Gas</Group_s_Name>
</UtilityCost_C_Tariff>
<UtilityCost_C_Charge_C_Simple>
    <Name>MonthlyRateGasCharge</Name>
    <Tariff_s_Name>IN_EIAMonthlyRateGas</Tariff_s_Name>
    <Source_s_Variable>totalEnergy</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>EnergyCharges</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>IN_MonthlyGasRates</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<UtilityCost_C_Variable>
    <Name>IN_MonthlyGasRates</Name>
    <Tariff_s_Name>IN_EIAMonthlyRateGas</Tariff_s_Name>
    <Variable_s_Type>Currency</Variable_s_Type>
    <January_s_Value>8.22</January_s_Value>
    <February_s_Value>7.51</February_s_Value>
    <March_s_Value>8.97</March_s_Value>
    <April_s_Value>9.01</April_s_Value>
    <May_s_Value>9.16</May_s_Value>
    <June_s_Value>10.44</June_s_Value>
    <July_s_Value>10.32</July_s_Value>
    <August_s_Value>10.13</August_s_Value>
    <September_s_Value>9.20</September_s_Value>
    <October_s_Value>8.18</October_s_Value>
    <November_s_Value>7.83</November_s_Value>
    <December_s_Value>7.63</December_s_Value>
</UtilityCost_C_Variable>
<UtilityCost_C_Charge_C_Simple>
    <Name>TaxofEightPercent</Name>
    <Tariff_s_Name>IN_EIAMonthlyRateGas</Tariff_s_Name>
    <Source_s_Variable>SubTotal</Source_s_Variable>
    <Season>Annual</Season>
    <Category_s_Variable_s_Name>Taxes</Category_s_Variable_s_Name>
    <Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>0.08</Cost_s_per_s_Unit_s_Value_s_or_s_Variable_s_Name>
</UtilityCost_C_Charge_C_Simple>
<OutputControl_C_ReportingTolerances>
    <Tolerance_s_for_s_Time_s_Heating_s_Setpoint_s_Not_s_Met>0.556</Tolerance_s_for_s_Time_s_Heating_s_Setpoint_s_Not_s_Met>
    <Tolerance_s_for_s_Time_s_Cooling_s_Setpoint_s_Not_s_Met>0.556</Tolerance_s_for_s_Time_s_Cooling_s_Setpoint_s_Not_s_Met>
</OutputControl_C_ReportingTolerances>
<Output_C_SQLite>
    <Option_s_Type>Simple</Option_s_Type>
</Output_C_SQLite>
<Output_C_VariableDictionary>
    <Key_s_Field>IDF</Key_s_Field>
    <Sort_s_Option>Unsorted</Sort_s_Option>
</Output_C_VariableDictionary>
<Output_C_Surfaces_C_List>
    <Report_s_Type>Details</Report_s_Type>
</Output_C_Surfaces_C_List>
<Output_C_Surfaces_C_Drawing>
    <Report_s_Type>DXF</Report_s_Type>
</Output_C_Surfaces_C_Drawing>
<Output_C_Constructions>
    <Details_s_Type_s_1>Constructions</Details_s_Type_s_1>
</Output_C_Constructions>
<Output_C_Meter>
    <Name>Electricity:Facility</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>Fans:Electricity</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>Cooling:Electricity</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>Heating:Electricity</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>InteriorLights:Electricity</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>InteriorEquipment:Electricity</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>Gas:Facility</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>Heating:Gas</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>InteriorEquipment:Gas</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Meter>
    <Name>Water Heater:WaterSystems:Gas</Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Meter>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Outdoor Dry Bulb</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Outdoor Humidity Ratio</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Outdoor Relative Humidity</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>AirLoopHVAC Actual Outdoor Air Fraction</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Air Loop System Cycle On/Off Status</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>AirLoopHVAC Outdoor Air Economizer Status</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Air Loop Total Heating Energy</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Air Loop Total Cooling Energy</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<Output_C_Variable>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Air Loop Fan Electric Consumption</Variable_s_Name>
    <Reporting_s_Frequency>HOURLY</Reporting_s_Frequency>
</Output_C_Variable>
<OutputControl_C_Table_C_Style>
    <Column_s_Separator>HTML</Column_s_Separator>
</OutputControl_C_Table_C_Style>
<Output_C_Table_C_SummaryReports>
    <Report_s_1_s_Name>AnnualBuildingUtilityPerformanceSummary</Report_s_1_s_Name>
    <Report_s_2_s_Name>InputVerificationandResultsSummary</Report_s_2_s_Name>
    <Report_s_3_s_Name>ClimaticDataSummary</Report_s_3_s_Name>
    <Report_s_4_s_Name>EnvelopeSummary</Report_s_4_s_Name>
    <Report_s_5_s_Name>EquipmentSummary</Report_s_5_s_Name>
    <Report_s_6_s_Name>ComponentSizingSummary</Report_s_6_s_Name>
    <Report_s_7_s_Name>HVACSizingSummary</Report_s_7_s_Name>
    <Report_s_8_s_Name>SystemSummary</Report_s_8_s_Name>
</Output_C_Table_C_SummaryReports>
<Output_C_Table_C_Monthly>
    <Name>Emissions Data Summary</Name>
    <Digits_s_After_s_Decimal>4</Digits_s_After_s_Decimal>
    <Variable_s_or_s_Meter_s_1_s_Name>CO2:Facility</Variable_s_or_s_Meter_s_1_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>
    <Variable_s_or_s_Meter_s_2_s_Name>NOx:Facility</Variable_s_or_s_Meter_s_2_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>
    <Variable_s_or_s_Meter_s_3_s_Name>SO2:Facility</Variable_s_or_s_Meter_s_3_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_3>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_3>
    <Variable_s_or_s_Meter_s_4_s_Name>PM:Facility</Variable_s_or_s_Meter_s_4_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_4>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_4>
    <Variable_s_or_s_Meter_s_5_s_Name>Hg:Facility</Variable_s_or_s_Meter_s_5_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_5>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_5>
    <Variable_s_or_s_Meter_s_6_s_Name>WaterEnvironmentalFactors:Facility</Variable_s_or_s_Meter_s_6_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_6>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_6>
    <Variable_s_or_s_Meter_s_7_s_Name>Carbon Equivalent:Facility</Variable_s_or_s_Meter_s_7_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_7>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_7>
</Output_C_Table_C_Monthly>
<Output_C_Table_C_Monthly>
    <Name>Components of Peak Electrical Demand</Name>
    <Digits_s_After_s_Decimal>3</Digits_s_After_s_Decimal>
    <Variable_s_or_s_Meter_s_1_s_Name>Electricity:Facility</Variable_s_or_s_Meter_s_1_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>
    <Variable_s_or_s_Meter_s_2_s_Name>Electricity:Facility</Variable_s_or_s_Meter_s_2_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>Maximum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>
    <Variable_s_or_s_Meter_s_3_s_Name>InteriorLights:Electricity</Variable_s_or_s_Meter_s_3_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_3>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_3>
    <Variable_s_or_s_Meter_s_4_s_Name>InteriorEquipment:Electricity</Variable_s_or_s_Meter_s_4_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_4>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_4>
    <Variable_s_or_s_Meter_s_5_s_Name>Fans:Electricity</Variable_s_or_s_Meter_s_5_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_5>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_5>
    <Variable_s_or_s_Meter_s_6_s_Name>Heating:Electricity</Variable_s_or_s_Meter_s_6_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_6>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_6>
    <Variable_s_or_s_Meter_s_7_s_Name>Cooling:Electricity</Variable_s_or_s_Meter_s_7_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_7>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_7>
    <Variable_s_or_s_Meter_s_8_s_Name>ExteriorLights:Electricity</Variable_s_or_s_Meter_s_8_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_8>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_8>
    <Variable_s_or_s_Meter_s_9_s_Name>Pumps:Electricity</Variable_s_or_s_Meter_s_9_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_9>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_9>
    <Variable_s_or_s_Meter_s_10_s_Name>HeatRejection:Electricity</Variable_s_or_s_Meter_s_10_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_10>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_10>
    <Variable_s_or_s_Meter_s_11_s_Name>ExteriorEquipment:Electricity</Variable_s_or_s_Meter_s_11_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_11>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_11>
    <Variable_s_or_s_Meter_s_12_s_Name>Humidification:Electricity</Variable_s_or_s_Meter_s_12_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_12>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_12>
    <Variable_s_or_s_Meter_s_13_s_Name>HeatRecovery:Electricity</Variable_s_or_s_Meter_s_13_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_13>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_13>
    <Variable_s_or_s_Meter_s_14_s_Name>WaterSystems:Electricity</Variable_s_or_s_Meter_s_14_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_14>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_14>
    <Variable_s_or_s_Meter_s_15_s_Name>Refrigeration:Electricity</Variable_s_or_s_Meter_s_15_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_15>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_15>
    <Variable_s_or_s_Meter_s_16_s_Name>Generators:Electricity</Variable_s_or_s_Meter_s_16_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_16>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_16>
    <Variable_s_or_s_Meter_s_17_s_Name>ElectricityProduced:Facility</Variable_s_or_s_Meter_s_17_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_17>ValueWhenMaximumOrMinimum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_17>
</Output_C_Table_C_Monthly>
<Output_C_Table_C_Monthly>
    <Name>Heating Part Load Performance</Name>
    <Digits_s_After_s_Decimal>0</Digits_s_After_s_Decimal>
    <Variable_s_or_s_Meter_s_1_s_Name>Heating Coil Gas Consumption Rate</Variable_s_or_s_Meter_s_1_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>
    <Variable_s_or_s_Meter_s_2_s_Name>Heating Coil Gas Consumption Rate</Variable_s_or_s_Meter_s_2_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>Maximum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>
</Output_C_Table_C_Monthly>
<Output_C_Table_C_Monthly>
    <Name>Cooling Part Load Performance</Name>
    <Digits_s_After_s_Decimal>0</Digits_s_After_s_Decimal>
    <Variable_s_or_s_Meter_s_1_s_Name>DX Cooling Coil Electric Power</Variable_s_or_s_Meter_s_1_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>
    <Variable_s_or_s_Meter_s_2_s_Name>DX Cooling Coil Electric Power</Variable_s_or_s_Meter_s_2_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>Maximum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>
</Output_C_Table_C_Monthly>
<Output_C_Table_C_Monthly>
    <Name>Fan Part Load Performance</Name>
    <Digits_s_After_s_Decimal>0</Digits_s_After_s_Decimal>
    <Variable_s_or_s_Meter_s_1_s_Name>Fan Electric Power</Variable_s_or_s_Meter_s_1_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>SumOrAverage</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_1>
    <Variable_s_or_s_Meter_s_2_s_Name>Fan Electric Power</Variable_s_or_s_Meter_s_2_s_Name>
    <Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>Maximum</Aggregation_s_Type_s_for_s_Variable_s_or_s_Meter_s_2>
</Output_C_Table_C_Monthly>
<Output_C_Table_C_TimeBins>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Zone Air Relative Humidity</Variable_s_Name>
    <Interval_s_Start>60</Interval_s_Start>
    <Interval_s_Size>10</Interval_s_Size>
    <Interval_s_Count>4</Interval_s_Count>
</Output_C_Table_C_TimeBins>
<Output_C_Table_C_TimeBins>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>AirLoopHVAC Actual Outdoor Air Fraction</Variable_s_Name>
    <Interval_s_Start>0.00</Interval_s_Start>
    <Interval_s_Size>0.20</Interval_s_Size>
    <Interval_s_Count>5</Interval_s_Count>
</Output_C_Table_C_TimeBins>
<Output_C_Table_C_TimeBins>
    <Key_s_Value>*</Key_s_Value>
    <Variable_s_Name>Availability Manager Night Cycle Control Status</Variable_s_Name>
    <Interval_s_Start>0</Interval_s_Start>
    <Interval_s_Size>1</Interval_s_Size>
    <Interval_s_Count>4</Interval_s_Count>
</Output_C_Table_C_TimeBins>
<Output_C_EnvironmentalImpactFactors>
    <Reporting_s_Frequency>Monthly</Reporting_s_Frequency>
</Output_C_EnvironmentalImpactFactors>
<EnvironmentalImpactFactors>
    <District_s_Heating_s_Efficiency>0.663</District_s_Heating_s_Efficiency>
    <District_s_Cooling_s_COP>4.18</District_s_Cooling_s_COP>
    <Steam_s_Conversion_s_Efficiency>0.585</Steam_s_Conversion_s_Efficiency>
    <Total_s_Carbon_s_Equivalent_s_Emission_s_Factor_s_From_s_NOx>80.7272</Total_s_Carbon_s_Equivalent_s_Emission_s_Factor_s_From_s_NOx>
    <Total_s_Carbon_s_Equivalent_s_Emission_s_Factor_s_From_s_CH4>6.2727</Total_s_Carbon_s_Equivalent_s_Emission_s_Factor_s_From_s_CH4>
    <Total_s_Carbon_s_Equivalent_s_Emission_s_Factor_s_From_s_CO2>0.2727</Total_s_Carbon_s_Equivalent_s_Emission_s_Factor_s_From_s_CO2>
</EnvironmentalImpactFactors>
<FuelFactors>
    <Existing_s_Fuel_s_Resource_s_Name>Electricity</Existing_s_Fuel_s_Resource_s_Name>
    <Units_s_of_s_Measure>kg</Units_s_of_s_Measure>
    <Energy_s_per_s_Unit_s_Factor/>
    <Source_s_Energy_s_Factor>3.546</Source_s_Energy_s_Factor>
    <Source_s_Energy_s_Schedule_s_Name/>
    <CO2_s_Emission_s_Factor>3.417E+02</CO2_s_Emission_s_Factor>
    <CO2_s_Emission_s_Factor_s_Schedule_s_Name/>
    <CO_s_Emission_s_Factor>1.186E-01</CO_s_Emission_s_Factor>
    <CO_s_Emission_s_Factor_s_Schedule_s_Name/>
    <CH4_s_Emission_s_Factor>7.472E-01</CH4_s_Emission_s_Factor>
    <CH4_s_Emission_s_Factor_s_Schedule_s_Name/>
    <NOx_s_Emission_s_Factor>6.222E-01</NOx_s_Emission_s_Factor>
    <NOx_s_Emission_s_Factor_s_Schedule_s_Name/>
    <N2O_s_Emission_s_Factor>8.028E-03</N2O_s_Emission_s_Factor>
    <N2O_s_Emission_s_Factor_s_Schedule_s_Name/>
    <SO2_s_Emission_s_Factor>1.872E+00</SO2_s_Emission_s_Factor>
    <SO2_s_Emission_s_Factor_s_Schedule_s_Name/>
    <PM_s_Emission_s_Factor>0.0</PM_s_Emission_s_Factor>
    <PM_s_Emission_s_Factor_s_Schedule_s_Name/>
    <PM10_s_Emission_s_Factor>1.739E-02</PM10_s_Emission_s_Factor>
    <PM10_s_Emission_s_Factor_s_Schedule_s_Name/>
    <PM2.5_s_Emission_s_Factor>0.0</PM2.5_s_Emission_s_Factor>
    <PM2.5_s_Emission_s_Factor_s_Schedule_s_Name/>
    <NH3_s_Emission_s_Factor>0.0</NH3_s_Emission_s_Factor>
    <NH3_s_Emission_s_Factor_s_Schedule_s_Name/>
    <NMVOC_s_Emission_s_Factor>1.019E-02</NMVOC_s_Emission_s_Factor>
    <NMVOC_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Hg_s_Emission_s_Factor>5.639E-06</Hg_s_Emission_s_Factor>
    <Hg_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Pb_s_Emission_s_Factor>2.778E-05</Pb_s_Emission_s_Factor>
    <Pb_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Water_s_Emission_s_Factor>0.4309556</Water_s_Emission_s_Factor>
    <Water_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Nuclear_s_High_s_Level_s_Emission_s_Factor>0</Nuclear_s_High_s_Level_s_Emission_s_Factor>
    <Nuclear_s_High_s_Level_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Nuclear_s_Low_s_Level_s_Emission_s_Factor>0</Nuclear_s_Low_s_Level_s_Emission_s_Factor>
</FuelFactors>
<FuelFactors>
    <Existing_s_Fuel_s_Resource_s_Name>NaturalGas</Existing_s_Fuel_s_Resource_s_Name>
    <Units_s_of_s_Measure>m3</Units_s_of_s_Measure>
    <Energy_s_per_s_Unit_s_Factor>37631000</Energy_s_per_s_Unit_s_Factor>
    <Source_s_Energy_s_Factor>1.092</Source_s_Energy_s_Factor>
    <Source_s_Energy_s_Schedule_s_Name/>
    <CO2_s_Emission_s_Factor>5.21E+01</CO2_s_Emission_s_Factor>
    <CO2_s_Emission_s_Factor_s_Schedule_s_Name/>
    <CO_s_Emission_s_Factor>3.99E-02</CO_s_Emission_s_Factor>
    <CO_s_Emission_s_Factor_s_Schedule_s_Name/>
    <CH4_s_Emission_s_Factor>1.06E-03</CH4_s_Emission_s_Factor>
    <CH4_s_Emission_s_Factor_s_Schedule_s_Name/>
    <NOx_s_Emission_s_Factor>4.73E-02</NOx_s_Emission_s_Factor>
    <NOx_s_Emission_s_Factor_s_Schedule_s_Name/>
    <N2O_s_Emission_s_Factor>1.06E-03</N2O_s_Emission_s_Factor>
    <N2O_s_Emission_s_Factor_s_Schedule_s_Name/>
    <SO2_s_Emission_s_Factor>2.68E-04</SO2_s_Emission_s_Factor>
    <SO2_s_Emission_s_Factor_s_Schedule_s_Name/>
    <PM_s_Emission_s_Factor>0.0</PM_s_Emission_s_Factor>
    <PM_s_Emission_s_Factor_s_Schedule_s_Name/>
    <PM10_s_Emission_s_Factor>3.59E-03</PM10_s_Emission_s_Factor>
    <PM10_s_Emission_s_Factor_s_Schedule_s_Name/>
    <PM2.5_s_Emission_s_Factor>0.0</PM2.5_s_Emission_s_Factor>
    <PM2.5_s_Emission_s_Factor_s_Schedule_s_Name/>
    <NH3_s_Emission_s_Factor>0</NH3_s_Emission_s_Factor>
    <NH3_s_Emission_s_Factor_s_Schedule_s_Name/>
    <NMVOC_s_Emission_s_Factor>2.61E-03</NMVOC_s_Emission_s_Factor>
    <NMVOC_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Hg_s_Emission_s_Factor>1.11E-07</Hg_s_Emission_s_Factor>
    <Hg_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Pb_s_Emission_s_Factor>2.13E-07</Pb_s_Emission_s_Factor>
    <Pb_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Water_s_Emission_s_Factor>0</Water_s_Emission_s_Factor>
    <Water_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Nuclear_s_High_s_Level_s_Emission_s_Factor>0</Nuclear_s_High_s_Level_s_Emission_s_Factor>
    <Nuclear_s_High_s_Level_s_Emission_s_Factor_s_Schedule_s_Name/>
    <Nuclear_s_Low_s_Level_s_Emission_s_Factor>0</Nuclear_s_Low_s_Level_s_Emission_s_Factor>
</FuelFactors>
</EnergyPlus>