
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    7.0;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    ZEBRAlliance House number 1 SIP House,  !- Name
    -37,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    CeilingDiffuser;         !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;          !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1;                       !- Carbon Dioxide Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    ,                        !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Oak Ridge,               !- Name
    35.96,                   !- Latitude {deg}
    -84.29,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    334;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    January,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                      !- End Month
    14,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

RunPeriod,
    August,                  !- Name
    8,                       !- Begin Month
    15,                       !- Begin Day of Month
    8,                      !- End Month
    28,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -40,                     !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    On / Off,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Relative Humidity,       !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Overhang,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

Schedule:Compact,
    HVACAvailSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Always 4,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Heating Availability Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 5/10,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 5/11,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 4:15,             !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    Through: 10/5,           !- Field 11
    For: AllDays,            !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    Through: 10/6,           !- Field 15
    For: AllDays,            !- Field 16
    Until: 19:00,            !- Field 17
    0,                       !- Field 18
    Until: 24:00,            !- Field 19
    1,                       !- Field 20
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    1;                       !- Field 24

Schedule:Compact,
    Cooling Availability Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/5,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 4/6,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 9:30,             !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    Through: 10/27,          !- Field 11
    For: AllDays,            !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    Through: 10/28,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 17:30,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    0;                       !- Field 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    Basement Zone Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    3,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Living Room Zone Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    4,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Master Bedroom Zone Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    5,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    2nd Floor Bedroom Zone Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    6,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    WWHP Total Energy,       !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    7,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    WAHP Total Energy,       !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    8,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    WAHP Auxilliary Heat Energy,  !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    9,                       !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    IHP Indoor Fan Energy,   !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    10,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Dryer Energy,            !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    11,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Oven/Microwave Energy,   !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    12,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Dishwasher Energy,       !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    13,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Refrigerator Energy,     !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    14,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Kitchen Plugs Energy,    !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    15,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Clother Washer Energy,   !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    16,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Bathroom Lights (1st and 2nd floor)Energy,  !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    17,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Bathroom Plugs (Heater on 2nd floor) Energy,  !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    18,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Bedroom Lights and Plugs (master and 2nd floor bed rooms) Energy,  !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    19,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Outside Lights Energy,   !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    20,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Level 1 Lights (kitchen and dining) Energy,  !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    21,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Diding Room Plugs (1st floor heater) Energy,  !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    22,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Basement Plugs Energy,   !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    23,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    ERV Energy,              !- Name
    Any Number,              !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    24,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Basement Zone RH,        !- Name
    Relative Humidity,       !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    25,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Living Room Zone RH,     !- Name
    Relative Humidity,       !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    26,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Master Bedroom Zone RH,  !- Name
    Relative Humidity,       !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    27,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    2nd Floor Bedroom Zone RH,  !- Name
    Relative Humidity,       !- Schedule Type Limits Name
    House1 Sch 2010.csv,  !- File Name
    28,                      !- Column Number
    3,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Gypsum Board 5/8",       !- Name
    Smooth,                  !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.158620004901207,       !- Conductivity {W/m-K}
    640.738116835599,        !- Density {kg/m3}
    1129.68000854828,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Cultured Stone,          !- Name
    VeryRough,               !- Roughness
    4.44500901061168E-02,    !- Thickness {m}
    0.4037600124758,         !- Conductivity {W/m-K}
    1649.90065085167,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Glass Fiber Insulation 2 3/8",  !- Name
    Smooth,                  !- Roughness
    6.03251222868728E-02,    !- Thickness {m}
    4.32600013366928E-02,    !- Conductivity {W/m-K}
    11.212917044623,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Foundation Wall,!- Name
    MediumSmooth,            !- Roughness
    0.254000514892096,       !- Thickness {m}
    1.44200004455643,        !- Conductivity {W/m-K}
    2242.5834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Standing Seam Metal Roofing,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood 1/2",            !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    2x6 Wood Studs,          !- Name
    MediumSmooth,            !- Roughness
    0.139700283190653,       !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    3/4" T&G Plywood Decking,!- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Slab 4",        !- Name
    MediumRough,             !- Roughness
    0.101600205956838,       !- Thickness {m}
    1.44200004455643,        !- Conductivity {W/m-K}
    2242.5834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS Rigid Insulation 1", !- Name
    Smooth,                  !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    2.88400008911286E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    1464.40001108111,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gravel 4",               !- Name
    VeryRough,               !- Roughness
    0.101600205956838,       !- Thickness {m}
    1.44200004455643,        !- Conductivity {W/m-K}
    2242.5834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OSB 7/16",               !- Name
    MediumSmooth,            !- Roughness
    1.11125225265292E-02,    !- Thickness {m}
    0.101747523143902,       !- Conductivity {W/m-K}
    656.756569756489,        !- Density {kg/m3}
    1882.80001424714,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS 5 + 5/8",            !- Name
    MediumSmooth,            !- Roughness
    0.142875289626804,       !- Thickness {m}
    3.77804011673784E-02,    !- Conductivity {W/m-K}
    12.6545778075031,        !- Density {kg/m3}
    1464.40001108111,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS 9 + 3/8",            !- Name
    MediumSmooth,            !- Roughness
    0.23812548271134,        !- Thickness {m}
    3.77804011673784E-02,    !- Conductivity {W/m-K}
    12.6545778075031,        !- Density {kg/m3}
    1464.40001108111,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardie Cladding 1/4" Gray,  !- Name
    MediumRough,             !- Roughness
    6.3500128723024E-03,     !- Thickness {m}
    0.245140007574593,       !- Conductivity {W/m-K}
    1409.62385703832,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.521,                   !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardie Cladding 1/4" Dark Green,  !- Name
    MediumRough,             !- Roughness
    6.3500128723024E-03,     !- Thickness {m}
    0.245140007574593,       !- Conductivity {W/m-K}
    1409.62385703832,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.667,                   !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardie Cladding 1/4" Cream,  !- Name
    MediumRough,             !- Roughness
    6.3500128723024E-03,     !- Thickness {m}
    0.245140007574593,       !- Conductivity {W/m-K}
    1409.62385703832,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.255,                   !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Building Wrap,           !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02,    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    7/8" Air Gap at Furring, !- Name
    ;                        !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Dimpled Spacer Mat,      !- Name
    8.80550942247183E-02;    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Window A,                !- Name
    1.70347891091593,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.41;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window B,                !- Name
    1.47634838946047,        !- U-Factor {W/m2-K}
    0.3,                     !- Solar Heat Gain Coefficient
    0.5;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window C,                !- Name
    1.70347891091593,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.41;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window D,                !- Name
    1.47634838946047,        !- U-Factor {W/m2-K}
    0.29,                    !- Solar Heat Gain Coefficient
    0.5;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window E,                !- Name
    1.81704417164366,        !- U-Factor {W/m2-K}
    0.36,                    !- Solar Heat Gain Coefficient
    0.62;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window F,                !- Name
    1.81704417164366,        !- U-Factor {W/m2-K}
    0.36,                    !- Solar Heat Gain Coefficient
    0.62;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window G,                !- Name
    1.53313101982434,        !- U-Factor {W/m2-K}
    0.16,                    !- Solar Heat Gain Coefficient
    0.23;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window H,                !- Name
    1.47634838946047,        !- U-Factor {W/m2-K}
    0.3,                     !- Solar Heat Gain Coefficient
    0.5;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Window I,                !- Name
    1.70347891091593,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.41;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Window Not Used,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    1.27000257446048E-02,    !- Thickness {m}
    0.4,                     !- Solar Transmittance at Normal Incidence
    0.5,                     !- Front Side Solar Reflectance at Normal Incidence
    0.5,                     !- Back Side Solar Reflectance at Normal Incidence
    0.4,                     !- Visible Transmittance at Normal Incidence
    0.5,                     !- Front Side Visible Reflectance at Normal Incidence
    0.5,                     !- Back Side Visible Reflectance at Normal Incidence
    0.15,                    !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 3MM,                 !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 8MM,                 !- Name
    Air,                     !- Gas Type
    0.0079;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 3MM,               !- Name
    Argon,                   !- Gas Type
    0.0032;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 6MM,               !- Name
    Argon,                   !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 8MM,               !- Name
    Argon,                   !- Gas Type
    0.0079;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Name
    Hardie Cladding 1/4" Gray,  !- Outside Layer
    Building Wrap,           !- Layer 2
    OSB 7/16",               !- Layer 3
    EPS 5 + 5/8",            !- Layer 4
    OSB 7/16",               !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

Construction,
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Name
    Hardie Cladding 1/4" Dark Green,  !- Outside Layer
    Building Wrap,           !- Layer 2
    OSB 7/16",               !- Layer 3
    EPS 5 + 5/8",            !- Layer 4
    OSB 7/16",               !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

Construction,
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Name
    Cultured Stone,          !- Outside Layer
    Glass Fiber Insulation 2 3/8",  !- Layer 2
    Building Wrap,           !- Layer 3
    OSB 7/16",               !- Layer 4
    EPS 5 + 5/8",            !- Layer 5
    OSB 7/16",               !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

Construction,
    Wall - basement concrete,!- Name
    Glass Fiber Insulation 2 3/8",  !- Outside Layer
    Concrete Foundation Wall;!- Layer 2

Construction,
    Wall - basement concrete and Stone Exterior,  !- Name
    Cultured Stone,          !- Outside Layer
    Glass Fiber Insulation 2 3/8",  !- Layer 2
    Concrete Foundation Wall;!- Layer 3

Construction,
    Roof - SIP,              !- Name
    Standing Seam Metal Roofing,  !- Outside Layer
    Dimpled Spacer Mat,      !- Layer 2
    Building Wrap,           !- Layer 3
    OSB 7/16",               !- Layer 4
    EPS 9 + 3/8",            !- Layer 5
    OSB 7/16",               !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

Construction,
    Floor Concrete,          !- Name
    Gravel 4",               !- Outside Layer
    XPS Rigid Insulation 1", !- Layer 2
    Building Wrap,           !- Layer 3
    Concrete Slab 4";        !- Layer 4

Construction,
    Floor OSB,               !- Name
    OSB 7/16";               !- Outside Layer

Construction,
    Doors,                   !- Name
    Plywood 1/2";            !- Outside Layer

Construction,
    Window A,                !- Name
    Window A;                !- Outside Layer

Construction,
    Window B,                !- Name
    Window B;                !- Outside Layer

Construction,
    Window C,                !- Name
    Window C;                !- Outside Layer

Construction,
    Window D,                !- Name
    Window D;                !- Outside Layer

Construction,
    Window F,                !- Name
    Window F;                !- Outside Layer

Construction,
    Window H,                !- Name
    Window H;                !- Outside Layer

Construction,
    Wall - Partition,        !- Name
    Gypsum Board 5/8";       !- Outside Layer

Construction,
    Wall - SIPS w/2 layers of gyp bd. interior and Gray siding exterior,  !- Name
    Hardie Cladding 1/4" Gray,  !- Outside Layer
    Building Wrap,           !- Layer 2
    OSB 7/16",               !- Layer 3
    EPS 5 + 5/8",            !- Layer 4
    OSB 7/16",               !- Layer 5
    Gypsum Board 5/8",       !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

Construction,
    Roof - SIP w/2 layers of gyp bd. interior,  !- Name
    Standing Seam Metal Roofing,  !- Outside Layer
    Dimpled Spacer Mat,      !- Layer 2
    Building Wrap,           !- Layer 3
    OSB 7/16",               !- Layer 4
    EPS 9 + 3/8",            !- Layer 5
    OSB 7/16",               !- Layer 6
    Gypsum Board 5/8",       !- Layer 7
    Gypsum Board 5/8";       !- Layer 8


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Clockwise,               !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Living,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.25105160885313,        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Master Bedroom,          !- Name
    0,                       !- Direction of Relative North {deg}
    7.61962839691078,        !- X Origin {m}
    0.609570271752862,       !- Y Origin {m}
    3.25105160885313,        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Basement,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Second Floor,            !- Name
    0,                       !- Direction of Relative North {deg}
    3.65742163051717,        !- X Origin {m}
    0.609570271752862,       !- Y Origin {m}
    6.50210321770625,        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Living Room South Wall,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room South Wall Up,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.81088094643096,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.81088094643096,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.25105160885313,        !- Vertex 4 Z-coordinate {m}
    7.61962839691078,        !- Vertex 5 X-coordinate {m}
    0,                       !- Vertex 5 Y-coordinate {m}
    3.25105160885313,        !- Vertex 5 Z-coordinate {m}
    7.61962839691078,        !- Vertex 6 X-coordinate {m}
    0,                       !- Vertex 6 Y-coordinate {m}
    2.74306622288788;        !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room East Wall,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room East Wall Up,!- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room East Wall Up_Up,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    3.65742163051717,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.25105160885313,        !- Vertex 1 Z-coordinate {m}
    3.65742163051717,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.81088094643096,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    4.16647376445799,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    3.25105160885313;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB South Wall West,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    2.28588851907323,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    2.28588851907323,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB South Wall HFT,       !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/2 layers of gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    2.28588851907323,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    2.28588851907323,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.37153311144394,        !- Vertex 2 Z-coordinate {m}
    2.59067365494966,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.37153311144394,        !- Vertex 3 Z-coordinate {m}
    2.59067365494966,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB South Wall East,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    2.59067365494966,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.59067365494966,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB South Wall Up,        !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall Stone,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    6.70527298928148,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall South,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    2.13349595113502,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    2.13349595113502,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall HFT,        !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/2 layers of gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    2.13349595113502,        !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    2.13349595113502,        !- Vertex 2 Y-coordinate {m}
    1.37153311144394,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    2.43828108701145,        !- Vertex 3 Y-coordinate {m}
    1.37153311144394,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    2.43828108701145,        !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall North,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    2.43828108701145,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    2.43828108701145,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    6.70527298928148,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall Up,         !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    6.70527298928148,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stairwell East Wall Stone,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    7.31484326103434,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stairwell East Wall,     !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    7.31484326103434,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stairwell East Wall Up,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    7.31484326103434,        !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    6.49731809107299,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    4.97339241169084,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stairwell North Wall Stone,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stairwell North Wall,    !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Stairwell North Wall Up, !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    4.97339241169084,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    4.97339241169084,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer East Wall Stone,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer East Wall,         !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer East Wall Up,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    4.97339241169084,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    7.31484326103434,        !- Vertex 3 Y-coordinate {m}
    6.49731809107299,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    7.31484326103434,        !- Vertex 4 Y-coordinate {m}
    6.98783928875252,        !- Vertex 4 Z-coordinate {m}
    12.1914054350572,        !- Vertex 5 X-coordinate {m}
    10.3626946197987,        !- Vertex 5 Y-coordinate {m}
    6.22587644906144,        !- Vertex 5 Z-coordinate {m}
    12.1914054350572,        !- Vertex 6 X-coordinate {m}
    10.3626946197987,        !- Vertex 6 Y-coordinate {m}
    2.74306622288788;        !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North East Wall Stone,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    8.91496522438561,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    8.91496522438561,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Wall East,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    11.7342277312426,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    11.7342277312426,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Wall HFT,    !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/2 layers of gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.7342277312426,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    11.7342277312426,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    1.37153311144394,        !- Vertex 2 Z-coordinate {m}
    11.4294425953662,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    1.37153311144394,        !- Vertex 3 Z-coordinate {m}
    11.4294425953662,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Center Wall, !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.4294425953662,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    11.4294425953662,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    8.99116150835471,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    8.99116150835471,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Wall West Stone,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    6.93386184118881,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.93386184118881,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Wall West,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.91496522438561,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.91496522438561,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862,       !- Vertex 4 Z-coordinate {m}
    6.93386184118881,        !- Vertex 5 X-coordinate {m}
    10.3626946197987,        !- Vertex 5 Y-coordinate {m}
    0.609570271752862,       !- Vertex 5 Z-coordinate {m}
    6.93386184118881,        !- Vertex 6 X-coordinate {m}
    10.3626946197987,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Wall Up,     !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    4.5924109918453,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    4.5924109918453,         !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Wall Up_Up,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.5924109918453,         !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    6.22587644906144,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    6.22587644906144,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.5924109918453;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West North Wall Stone,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall North,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall North Up,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    4.59210620670942,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    5.40993616180665,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    2.74306622288788;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Chimney North Wall,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.05464825215778,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.05464825215778,        !- Vertex 2 Y-coordinate {m}
    5.40993616180665,        !- Vertex 2 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    5.40993616180665,        !- Vertex 3 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Chimney West Wall,       !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    -0.838159123660185,      !- Vertex 1 X-coordinate {m}
    9.05464825215778,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 2 X-coordinate {m}
    9.05464825215778,        !- Vertex 2 Y-coordinate {m}
    5.40993616180665,        !- Vertex 2 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 3 X-coordinate {m}
    7.22593743689919,        !- Vertex 3 Y-coordinate {m}
    6.55288042134327,        !- Vertex 3 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 4 X-coordinate {m}
    7.22593743689919,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Chimney South Wall,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    -0.838159123660185,      !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    6.55288042134327,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.22593743689919,        !- Vertex 3 Y-coordinate {m}
    6.55288042134327,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.22593743689919,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall Stone,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    0.609570271752862,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.23508083692263,        !- Vertex 3 Y-coordinate {m}
    0.609570271752862,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.23508083692263,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall Central,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.98140829157496,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.98140829157496,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall HFT,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/2 layers of gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.98140829157496,        !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.98140829157496,        !- Vertex 2 Y-coordinate {m}
    1.37153311144394,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.67662315569853,        !- Vertex 3 Y-coordinate {m}
    1.37153311144394,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.67662315569853,        !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.67662315569853,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.67662315569853,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.23498940138187,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.23498940138187,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall to Mud Room,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.23508083692263,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.23508083692263,        !- Vertex 2 Y-coordinate {m}
    3.14843045360353,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.19372146317363,        !- Vertex 3 Y-coordinate {m}
    3.73361791448628,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.152392567938216,       !- Vertex 4 Y-coordinate {m}
    3.14843045360353,        !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    0.152392567938216,       !- Vertex 5 Y-coordinate {m}
    0;                       !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen West Wall,       !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.152392567938216,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.152392567938216,       !- Vertex 2 Y-coordinate {m}
    3.14843045360353,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.14843045360353,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall Up,!- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    2.74306622288788,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    6.55288042134327,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.00679689339347,        !- Vertex 3 Y-coordinate {m}
    7.31484326103434,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.23508083692263,        !- Vertex 4 Y-coordinate {m}
    5.11467860927772,        !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    2.23508083692263,        !- Vertex 5 Y-coordinate {m}
    2.74306622288788;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer West Wall North,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    3.65742163051717,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.5924109918453,         !- Vertex 1 Z-coordinate {m}
    3.65742163051717,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    6.22587644906144,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    7.31484326103434,        !- Vertex 3 Y-coordinate {m}
    6.98783928875252,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    7.31484326103434,        !- Vertex 4 Y-coordinate {m}
    6.49731809107299;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF South Wall,           !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Green siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.915422155604861,       !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.915422155604861,       !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF South Wall Up,        !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.915422155604861,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.71447737714267,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.71447737714267,        !- Vertex 3 Z-coordinate {m}
    8.53398380454007,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.915422155604861;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF East Wall,            !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.915422155604861,       !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    3.24626648221987,        !- Vertex 4 Z-coordinate {m}
    11.5818351633044,        !- Vertex 5 X-coordinate {m}
    6.70527298928148,        !- Vertex 5 Y-coordinate {m}
    0;                       !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    SF East Wall Up,         !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.915422155604861,       !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.71447737714267,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122;        !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    SF East Wall Up North,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    3.24626648221987,        !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    6.70527298928148,        !- Vertex 3 Y-coordinate {m}
    3.7367876798994;         !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    SF West Wall North,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    3.24626648221987,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.70527298928148,        !- Vertex 2 Y-coordinate {m}
    3.7367876798994,         !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122;        !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    SF West Wall South,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.915422155604861,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.71447737714267;        !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    BM South Wall UG,        !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.15891503146711,        !- Vertex 2 Z-coordinate {m}
    3.80981419845539,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.52392567938215,        !- Vertex 3 Z-coordinate {m}
    3.80981419845539,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM South Wall West Up,   !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.15891503146711,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    3.80981419845539,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    3.80981419845539,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.52392567938215;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM South Wall Central,   !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    3.80981419845539,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.80981419845539,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM East Wall,            !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM South Wall East,      !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and stone exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM East Wall Up,         !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete and Stone Exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    2.23511131543622;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM East Wall UG,         !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    2.23511131543622,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    BM North Wall East UG,   !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    2.23511131543622,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    2.64148133710026,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM North Wall East Up,   !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete and Stone Exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    2.23511131543622,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    2.64148133710026;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM East Wall North UG,   !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    2.64148133710026,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.64148133710026,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM East Wall North Up,   !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete and Stone Exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    2.64148133710026,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.64148133710026;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM North Wall UG,        !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.64148133710026,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.64148133710026,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM North Wall Up,        !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete and Stone Exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.64148133710026,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.64148133710026;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM West Wall UG,         !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.64148133710026,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.64148133710026,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM West Wall Up,         !- Name
    Wall,                    !- Surface Type
    Wall - basement concrete and Stone Exterior,  !- Construction Name
    Basement,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.64148133710026,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.64148133710026;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen Roof,            !- Name
    Ceiling,                 !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    3.65742163051717,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.25105160885313,        !- Vertex 1 Z-coordinate {m}
    3.65742163051717,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.25105160885313;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room South Roof West,  !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.81088094643096,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.00679689339347,        !- Vertex 2 Y-coordinate {m}
    7.31484326103434,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    6.00679689339347,        !- Vertex 3 Y-coordinate {m}
    7.31484326103434,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.81088094643096;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room North Roof East,  !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    9.75312434804579,        !- Vertex 1 Y-coordinate {m}
    4.97339241169084,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.57330105625756,        !- Vertex 2 Y-coordinate {m}
    6.33578196905848,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    7.57330105625756,        !- Vertex 3 Y-coordinate {m}
    6.33578196905848,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    9.75312434804579,        !- Vertex 4 Y-coordinate {m}
    4.97339241169084;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room North Roof,  !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    6.22587644906144,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    6.98783928875252,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    7.31484326103434,        !- Vertex 3 Y-coordinate {m}
    6.98783928875252,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    6.22587644906144;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room North Roof West,  !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    3.65742163051717,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.5924109918453,         !- Vertex 1 Z-coordinate {m}
    3.65742163051717,        !- Vertex 2 X-coordinate {m}
    6.00679689339347,        !- Vertex 2 Y-coordinate {m}
    7.31484326103434,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.00679689339347,        !- Vertex 3 Y-coordinate {m}
    7.31484326103434,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.5924109918453;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF South Roof Central,   !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.71447737714267,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    8.53398380454007,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.71447737714267;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF South Roof East,      !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.915422155604861,       !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    5.13395322127054,        !- Vertex 2 Y-coordinate {m}
    3.91021042221308,        !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    5.13395322127054,        !- Vertex 3 Y-coordinate {m}
    3.91021042221308,        !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.915422155604861;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF Northt Roof East,     !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    3.24626648221987,        !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    8.53398380454007,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    3.24626648221987;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF North Roof,           !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    3.7367876798994,         !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    3.7367876798994;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Chimney Roof,            !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.05464825215778,        !- Vertex 1 Y-coordinate {m}
    5.40993616180665,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    6.55288042134327,        !- Vertex 2 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 3 X-coordinate {m}
    7.22593743689919,        !- Vertex 3 Y-coordinate {m}
    6.55288042134327,        !- Vertex 3 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    5.40993616180665;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Chimney Floor,           !- Name
    Floor,                   !- Surface Type
    Floor Concrete,          !- Construction Name
    Living,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    -0.838159123660185,      !- Vertex 1 X-coordinate {m}
    9.05464825215778,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.22593743689919,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BM Floor,                !- Name
    Floor,                   !- Surface Type
    Floor Concrete,          !- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    15.2392567938216,        !- Vertex 5 X-coordinate {m}
    0.609570271752862,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    15.2392567938216,        !- Vertex 6 X-coordinate {m}
    9.75312434804579,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    12.1914054350572,        !- Vertex 7 X-coordinate {m}
    9.75312434804579,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    12.1914054350572,        !- Vertex 8 X-coordinate {m}
    10.3626946197987,        !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room Floor,       !- Name
    Floor,                   !- Surface Type
    Floor OSB,               !- Construction Name
    Living,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Basement,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    5.90521200760585,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    10.394453230957,         !- Vertex 5 X-coordinate {m}
    5.90521200760585,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    10.394453230957,         !- Vertex 6 X-coordinate {m}
    6.13380085951317,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    12.039012867119,         !- Vertex 7 X-coordinate {m}
    6.13380085951317,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    12.039012867119,         !- Vertex 8 X-coordinate {m}
    7.31484326103434,        !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    15.2392567938216,        !- Vertex 9 X-coordinate {m}
    7.31484326103434,        !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    15.2392567938216,        !- Vertex 10 X-coordinate {m}
    9.75312434804579,        !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    12.1914054350572,        !- Vertex 11 X-coordinate {m}
    9.75312434804579,        !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    12.1914054350572,        !- Vertex 12 X-coordinate {m}
    10.3626946197987,        !- Vertex 12 Y-coordinate {m}
    0;                       !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Floor,                !- Name
    Floor,                   !- Surface Type
    Floor OSB,               !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Basement,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.29564173585299,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    4.41938447020825,        !- Vertex 5 X-coordinate {m}
    6.70527298928148,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    4.41938447020825,        !- Vertex 6 X-coordinate {m}
    5.52423058776031,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    2.7748248340462,         !- Vertex 7 X-coordinate {m}
    5.52423058776031,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    2.7748248340462,         !- Vertex 8 X-coordinate {m}
    5.29564173585299,        !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    SF Floor,                !- Name
    Floor,                   !- Surface Type
    Floor OSB,               !- Construction Name
    Second Floor,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Master Bedroom,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Partition Wall West South,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.29564173585299,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.29564173585299,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Partition Wall North West,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    2.7748248340462,         !- Vertex 1 X-coordinate {m}
    5.29564173585299,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.7748248340462,         !- Vertex 2 X-coordinate {m}
    5.29564173585299,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.29564173585299,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.29564173585299,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Partition Wall West Small,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    2.7748248340462,         !- Vertex 1 X-coordinate {m}
    5.52423058776031,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.7748248340462,         !- Vertex 2 X-coordinate {m}
    5.52423058776031,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    2.7748248340462,         !- Vertex 3 X-coordinate {m}
    5.29564173585299,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    2.7748248340462,         !- Vertex 4 X-coordinate {m}
    5.29564173585299,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Partition Wall North Central,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.41938447020825,        !- Vertex 1 X-coordinate {m}
    5.52423058776031,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.41938447020825,        !- Vertex 2 X-coordinate {m}
    5.52423058776031,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    2.7748248340462,         !- Vertex 3 X-coordinate {m}
    5.52423058776031,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    2.7748248340462,         !- Vertex 4 X-coordinate {m}
    5.52423058776031,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Partition Wall West North,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.41938447020825,        !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.41938447020825,        !- Vertex 2 X-coordinate {m}
    6.70527298928148,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    4.41938447020825,        !- Vertex 3 X-coordinate {m}
    5.52423058776031,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    4.41938447020825,        !- Vertex 4 X-coordinate {m}
    5.52423058776031,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB Partition Wall North East,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Master Bedroom,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    6.70527298928148,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    4.41938447020825,        !- Vertex 3 X-coordinate {m}
    6.70527298928148,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    4.41938447020825,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF Partition Wall West,  !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Second Floor,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.70527298928148,        !- Vertex 2 Y-coordinate {m}
    3.24626648221987,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.40027447299937,        !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.915422155604861,       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    0,                       !- Vertex 5 Y-coordinate {m}
    0;                       !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    SF Partition Wall North, !- Name
    Wall,                    !- Surface Type
    Wall - Partition,        !- Construction Name
    Second Floor,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    Living,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    6.70527298928148,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    6.70527298928148,        !- Vertex 2 Y-coordinate {m}
    3.24626648221987,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    6.70527298928148,        !- Vertex 3 Y-coordinate {m}
    3.24626648221987,        !- Vertex 3 Z-coordinate {m}
    8.53398380454007,        !- Vertex 4 X-coordinate {m}
    6.70527298928148,        !- Vertex 4 Y-coordinate {m}
    3.7367876798994,         !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    6.70527298928148,        !- Vertex 5 Y-coordinate {m}
    3.7367876798994,         !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    6.70527298928148,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    South Roof HFT,          !- Name
    Roof,                    !- Surface Type
    Roof - SIP w/2 layers of gyp bd. interior,  !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    9.90551691598401,        !- Vertex 1 X-coordinate {m}
    5.13395322127054,        !- Vertex 1 Y-coordinate {m}
    3.91021042221308,        !- Vertex 1 Z-coordinate {m}
    9.90551691598401,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    10.2103020518604,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    10.2103020518604,        !- Vertex 4 X-coordinate {m}
    5.13395322127054,        !- Vertex 4 Y-coordinate {m}
    3.91021042221308;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Roof HFT,          !- Name
    Roof,                    !- Surface Type
    Roof - SIP w/2 layers of gyp bd. interior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    13.8677236823776,        !- Vertex 1 X-coordinate {m}
    7.57330105625756,        !- Vertex 1 Y-coordinate {m}
    6.33578196905848,        !- Vertex 1 Z-coordinate {m}
    13.8677236823776,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    6.49731809107299,        !- Vertex 2 Z-coordinate {m}
    13.5629385465012,        !- Vertex 3 X-coordinate {m}
    7.31484326103434,        !- Vertex 3 Y-coordinate {m}
    6.49731809107299,        !- Vertex 3 Z-coordinate {m}
    13.5629385465012,        !- Vertex 4 X-coordinate {m}
    7.57330105625756,        !- Vertex 4 Y-coordinate {m}
    6.33578196905848;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB South Wall East 1,    !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    2.28588851907323,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.28588851907323,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.06674797556751,        !- Vertex 2 Z-coordinate {m}
    2.59067365494966,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.06674797556751,        !- Vertex 3 Z-coordinate {m}
    2.59067365494966,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB South Wall East 2,    !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    2.28588851907323,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.37153311144394,        !- Vertex 1 Z-coordinate {m}
    2.28588851907323,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    2.59067365494966,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    2.59067365494966,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.37153311144394;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall North 1,    !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    2.13349595113502,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    2.13349595113502,        !- Vertex 2 Y-coordinate {m}
    1.06674797556751,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    2.43828108701145,        !- Vertex 3 Y-coordinate {m}
    1.06674797556751,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    2.43828108701145,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MB East Wall North 2,    !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Master Bedroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    2.13349595113502,        !- Vertex 1 Y-coordinate {m}
    1.37153311144394,        !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    2.13349595113502,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    2.43828108701145,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    2.43828108701145,        !- Vertex 4 Y-coordinate {m}
    1.37153311144394;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Center Wall 1,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.7342277312426,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    11.7342277312426,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    1.06674797556751,        !- Vertex 2 Z-coordinate {m}
    11.4294425953662,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    1.06674797556751,        !- Vertex 3 Z-coordinate {m}
    11.4294425953662,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Foyer North Center Wall 2,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    11.7342277312426,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    1.37153311144394,        !- Vertex 1 Z-coordinate {m}
    11.7342277312426,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    11.4294425953662,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    11.4294425953662,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    1.37153311144394;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall 1, !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.98140829157496,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.98140829157496,        !- Vertex 2 Y-coordinate {m}
    1.06674797556751,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.67662315569853,        !- Vertex 3 Y-coordinate {m}
    1.06674797556751,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.67662315569853,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall 2, !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.98140829157496,        !- Vertex 1 Y-coordinate {m}
    1.37153311144394,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.98140829157496,        !- Vertex 2 Y-coordinate {m}
    2.74306622288788,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.67662315569853,        !- Vertex 3 Y-coordinate {m}
    2.74306622288788,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.67662315569853,        !- Vertex 4 Y-coordinate {m}
    1.37153311144394;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall Up 1,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.23508083692263,        !- Vertex 1 Y-coordinate {m}
    3.14843045360353,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.23508083692263,        !- Vertex 2 Y-coordinate {m}
    5.11467860927772,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.19372146317363,        !- Vertex 3 Y-coordinate {m}
    4.50721745066512,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.19372146317363,        !- Vertex 4 Y-coordinate {m}
    3.73361791448628;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room West Wall Up 2,  !- Name
    Wall,                    !- Surface Type
    Wall - SIPS w/gyp bd. interior and Gray siding exterior,  !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.19372146317363,        !- Vertex 1 Y-coordinate {m}
    3.73361791448628,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.19372146317363,        !- Vertex 2 Y-coordinate {m}
    4.50721745066512,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.81088094643096,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.14843045360353,        !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    0.152392567938216,       !- Vertex 5 Y-coordinate {m}
    3.14843045360353;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room North Roof East 1,  !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    7.57330105625756,        !- Vertex 1 Y-coordinate {m}
    6.33578196905848,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    6.49731809107299,        !- Vertex 2 Z-coordinate {m}
    13.8677236823776,        !- Vertex 3 X-coordinate {m}
    7.31484326103434,        !- Vertex 3 Y-coordinate {m}
    6.49731809107299,        !- Vertex 3 Z-coordinate {m}
    13.8677236823776,        !- Vertex 4 X-coordinate {m}
    7.57330105625756,        !- Vertex 4 Y-coordinate {m}
    6.33578196905848;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Living Room North Roof East 2,  !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    13.5629385465012,        !- Vertex 1 X-coordinate {m}
    7.57330105625756,        !- Vertex 1 Y-coordinate {m}
    6.33578196905848,        !- Vertex 1 Z-coordinate {m}
    13.5629385465012,        !- Vertex 2 X-coordinate {m}
    7.31484326103434,        !- Vertex 2 Y-coordinate {m}
    6.49731809107299,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    7.31484326103434,        !- Vertex 3 Y-coordinate {m}
    6.49731809107299,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    7.57330105625756,        !- Vertex 4 Y-coordinate {m}
    6.33578196905848;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF South Roof East 1,    !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    5.13395322127054,        !- Vertex 1 Y-coordinate {m}
    3.91021042221308,        !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    9.90551691598401,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    9.90551691598401,        !- Vertex 4 X-coordinate {m}
    5.13395322127054,        !- Vertex 4 Y-coordinate {m}
    3.91021042221308;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SF South Roof East 2,    !- Name
    Roof,                    !- Surface Type
    Roof - SIP,              !- Construction Name
    Second Floor,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    10.2103020518604,        !- Vertex 1 X-coordinate {m}
    5.13395322127054,        !- Vertex 1 Y-coordinate {m}
    3.91021042221308,        !- Vertex 1 Z-coordinate {m}
    10.2103020518604,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    5.13395322127054,        !- Vertex 4 Y-coordinate {m}
    3.91021042221308;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Kitchen South Door,      !- Name
    Door,                    !- Surface Type
    Doors,                   !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    4.15269747631637,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.15269747631637,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.0319110653474,         !- Vertex 2 Z-coordinate {m}
    5.01624520179506,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.0319110653474,         !- Vertex 3 Z-coordinate {m}
    5.01624520179506,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MB South Door,           !- Name
    Door,                    !- Surface Type
    Doors,                   !- Construction Name
    MB South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    3.04785135876431,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.13349595113502E-03,    !- Vertex 1 Z-coordinate {m}
    3.04785135876431,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.0319110653474,         !- Vertex 2 Z-coordinate {m}
    3.9622067663936,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.0319110653474,         !- Vertex 3 Z-coordinate {m}
    3.9622067663936,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.13349595113502E-03;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Main Door,               !- Name
    Door,                    !- Surface Type
    Doors,                   !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    8.38159123660185,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.13349595113502E-03,    !- Vertex 1 Z-coordinate {m}
    8.38159123660185,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.0319110653474,         !- Vertex 2 Z-coordinate {m}
    7.46723582897256,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.0319110653474,         !- Vertex 3 Z-coordinate {m}
    7.46723582897256,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.13349595113502E-03;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Kitchen to Mud Room Door,!- Name
    Door,                    !- Surface Type
    Doors,                   !- Construction Name
    Living Room West Wall to Mud Room,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.3410545978563,         !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.3410545978563,         !- Vertex 2 Y-coordinate {m}
    2.03194154386099,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.426699190227003,       !- Vertex 3 Y-coordinate {m}
    2.03194154386099,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.426699190227003,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM Door South West,      !- Name
    Door,                    !- Surface Type
    Doors,                   !- Construction Name
    BM South Wall Central,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.71472129768308,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.71472129768308,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.13349595113502,        !- Vertex 2 Z-coordinate {m}
    6.93386184118881,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.13349595113502,        !- Vertex 3 Z-coordinate {m}
    6.93386184118881,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM Door South East,      !- Name
    Door,                    !- Surface Type
    Doors,                   !- Construction Name
    BM South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    10.8960686075824,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.8960686075824,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    2.13349595113502,        !- Vertex 2 Z-coordinate {m}
    11.8104240152117,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    2.13349595113502,        !- Vertex 3 Z-coordinate {m}
    11.8104240152117,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining Window South A1,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0.838159123660185,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0.838159123660185,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    1.57473336153276,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    1.57473336153276,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining Window South A2,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    1.57473336153276,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    1.57473336153276,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    2.31130759940533,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    2.31130759940533,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining Window South A3,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    2.31130759940533,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    2.31130759940533,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    3.0478818372779,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    3.0478818372779,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining Window South B1,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0.838159123660185,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    0.838159123660185,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    1.57473336153276,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    1.57473336153276,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining Window South B2,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    1.57473336153276,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    1.57473336153276,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    2.31130759940533,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    2.31130759940533,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining Window South B3,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    2.31130759940533,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    2.31130759940533,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    3.0478818372779,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    3.0478818372779,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Kitchen South Window C,  !- Name
    Window,                  !- Surface Type
    Window C,                !- Construction Name
    Living Room South Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.48613244577576,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.21914054350572,        !- Vertex 1 Z-coordinate {m}
    5.48613244577576,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    6.24809528546684,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    6.24809528546684,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.21914054350572;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MB Window South A1,      !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    MB South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.38454755998814,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    5.38454755998814,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    6.12112179786071,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    6.12112179786071,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MB Window South A2,      !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    MB South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    6.12112179786071,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    6.12112179786071,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    6.85769603573329,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    6.85769603573329,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MB Window South B1,      !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    MB South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.38454755998814,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    5.38454755998814,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    6.12112179786071,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    6.12112179786071,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MB Window South B2,      !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    MB South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    6.12112179786071,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    6.12112179786071,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    6.85769603573329,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    6.85769603573329,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MB Bathroom South Window B,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    MB South Wall West,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0.609570271752862,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.52392567938215,        !- Vertex 1 Z-coordinate {m}
    0.609570271752862,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.41289248519294,        !- Vertex 2 Z-coordinate {m}
    1.37153311144394,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.41289248519294,        !- Vertex 3 Z-coordinate {m}
    1.37153311144394,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.52392567938215;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Stairwell East Window H1,!- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    Stairwell East Wall Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    7.61962839691078,        !- Vertex 1 Y-coordinate {m}
    2.81926250685699,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.61962839691078,        !- Vertex 2 Y-coordinate {m}
    3.86062188060599,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    8.35620263478335,        !- Vertex 3 Y-coordinate {m}
    3.86062188060599,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    8.35620263478335,        !- Vertex 4 Y-coordinate {m}
    2.81926250685699;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Stairwell East Window H2,!- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    Stairwell East Wall Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    8.35620263478335,        !- Vertex 1 Y-coordinate {m}
    2.81926250685699,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    8.35620263478335,        !- Vertex 2 Y-coordinate {m}
    3.86062188060599,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.09277687265592,        !- Vertex 3 Y-coordinate {m}
    3.86062188060599,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    9.09277687265592,        !- Vertex 4 Y-coordinate {m}
    2.81926250685699;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Stairwell East Window B1,!- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Stairwell East Wall Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    7.61962839691078,        !- Vertex 1 Y-coordinate {m}
    3.86062188060599,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    7.61962839691078,        !- Vertex 2 Y-coordinate {m}
    4.21621469863302,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    8.35620263478335,        !- Vertex 3 Y-coordinate {m}
    4.21621469863302,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    8.35620263478335,        !- Vertex 4 Y-coordinate {m}
    3.86062188060599;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Stairwell East Window B2,!- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Stairwell East Wall Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    15.2392567938216,        !- Vertex 1 X-coordinate {m}
    8.35620263478335,        !- Vertex 1 Y-coordinate {m}
    3.86062188060599,        !- Vertex 1 Z-coordinate {m}
    15.2392567938216,        !- Vertex 2 X-coordinate {m}
    8.35620263478335,        !- Vertex 2 Y-coordinate {m}
    4.21621469863302,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    9.09277687265592,        !- Vertex 3 Y-coordinate {m}
    4.21621469863302,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    9.09277687265592,        !- Vertex 4 Y-coordinate {m}
    3.86062188060599;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A1,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Center Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    11.1246574594897,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    11.1246574594897,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    10.3880832216172,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    10.3880832216172,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B1,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Center Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    11.1246574594897,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    11.1246574594897,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    10.3880832216172,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    10.3880832216172,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A2,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.40993616180665,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    5.40993616180665,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    4.67336192393408,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    4.67336192393408,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A3,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    4.67336192393408,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    4.67336192393408,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    3.93678768606151,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    3.93678768606151,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A4,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    3.55580626621597,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    3.55580626621597,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    2.8192320283434,         !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    2.8192320283434,         !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A5,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    2.8192320283434,         !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    2.8192320283434,         !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    2.08265779047083,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    2.08265779047083,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A6,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    1.70167637062529,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    1.70167637062529,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    0.965102132752719,       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    0.965102132752719,       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North A7,  !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0.965102132752719,       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    0.611703767703997,       !- Vertex 1 Z-coordinate {m}
    0.965102132752719,       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    0.228527894880148,       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    0.228527894880148,       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    0.611703767703997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B2,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.40993616180665,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    5.40993616180665,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    4.67336192393408,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    4.67336192393408,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B3,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    4.67336192393408,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    4.67336192393408,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    3.93678768606151,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    3.93678768606151,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B4,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    3.55580626621597,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    3.55580626621597,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    2.8192320283434,         !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    2.8192320283434,         !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B5,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    2.8192320283434,         !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    2.8192320283434,         !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    2.08265779047083,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    2.08265779047083,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B6,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    1.70167637062529,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    1.70167637062529,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    0.965102132752719,       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    0.965102132752719,       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window North B7,  !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0.965102132752719,       !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    0.965102132752719,       !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    0.228527894880148,       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    0.228527894880148,       !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D1,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    11.8104240152117,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    11.8104240152117,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    11.0738497773391,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    11.0738497773391,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D2,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    11.0738497773391,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    11.0738497773391,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    10.3372755394666,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    10.3372755394666,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D3,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    9.02929012885286,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    9.02929012885286,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    8.29271589098029,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    8.29271589098029,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D4,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    8.29271589098029,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    8.29271589098029,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    7.55614165310771,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    7.55614165310771,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D5,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    7.55614165310771,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    7.55614165310771,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    6.81956741523514,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    6.81956741523514,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D6,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.51158200462144,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    5.51158200462144,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    4.77500776674887,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    4.77500776674887,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Foyer Window North D7,   !- Name
    Window,                  !- Surface Type
    Window D,                !- Construction Name
    Foyer North Wall Up_Up,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    4.77500776674887,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.8765621740229,         !- Vertex 1 Z-coordinate {m}
    4.77500776674887,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    5.51152104759427,        !- Vertex 2 Z-coordinate {m}
    4.0384335288763,         !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    5.51152104759427,        !- Vertex 3 Z-coordinate {m}
    4.0384335288763,         !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.8765621740229;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window west A1,   !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Living Room West Wall North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.1341057678913,        !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.1341057678913,        !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.39753153001876,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.39753153001876,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window west A2,   !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    Living Room West Wall Central,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.8576655572197,         !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.8576655572197,         !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.12109131934713,        !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.12109131934713,        !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window west B1,   !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Living Room West Wall North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.1341057678913,        !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.1341057678913,        !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.39753153001876,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.39753153001876,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Living Window west B2,   !- Name
    Window,                  !- Surface Type
    Window B,                !- Construction Name
    Living Room West Wall Central,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.8576655572197,         !- Vertex 1 Y-coordinate {m}
    2.10810734931651,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.8576655572197,         !- Vertex 2 Y-coordinate {m}
    2.46370016734354,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.12109131934713,        !- Vertex 3 Y-coordinate {m}
    2.46370016734354,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.12109131934713,        !- Vertex 4 Y-coordinate {m}
    2.10810734931651;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SF South Window H1,      !- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    SF South Wall Up,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    0.444468163648599,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    0.444468163648599,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    1.18104240152117,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    1.18104240152117,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SF South Window H2,      !- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    SF South Wall Up,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    2.17159409311957,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    2.17159409311957,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    2.90816833099214,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    2.90816833099214,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SF South Window H3,      !- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    SF South Wall Up,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    3.89872002259054,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    3.89872002259054,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    4.63529426046311,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    4.63529426046311,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SF South Window H4,      !- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    SF South Wall Up,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    5.62584595206151,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    5.62584595206151,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    6.36242018993408,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    6.36242018993408,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SF South Window H5,      !- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    SF South Wall Up,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    7.35297188153249,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    7.35297188153249,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    8.08954611940506,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    8.08954611940506,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM South Window H,       !- Name
    Window,                  !- Surface Type
    Window H,                !- Construction Name
    BM South Wall Central,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    4.11459933433182,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.06674797556751,        !- Vertex 1 Z-coordinate {m}
    4.11459933433182,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    4.85117357220439,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    4.85117357220439,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.06674797556751;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM South Window A1,      !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    BM South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    9.27055804241264,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    9.27055804241264,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM South Window A2,      !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    BM South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    9.27055804241264,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    9.27055804241264,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    10.0071322802852,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    10.0071322802852,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM South Window A3,      !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    BM South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    12.9152701327638,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    12.9152701327638,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    13.6518443706363,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    13.6518443706363,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BM South Window A4,      !- Name
    Window,                  !- Surface Type
    Window A,                !- Construction Name
    BM South Wall East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    13.6518443706363,        !- Vertex 1 X-coordinate {m}
    0.609570271752862,       !- Vertex 1 Y-coordinate {m}
    0.609570271752862,       !- Vertex 1 Z-coordinate {m}
    13.6518443706363,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    2.10810734931651,        !- Vertex 2 Z-coordinate {m}
    14.3884186085089,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    2.10810734931651,        !- Vertex 3 Z-coordinate {m}
    14.3884186085089,        !- Vertex 4 X-coordinate {m}
    0.609570271752862,       !- Vertex 4 Y-coordinate {m}
    0.609570271752862;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Glass Above the Main Door,  !- Name
    Window,                  !- Surface Type
    Window F,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    8.87686708240105,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.0319110653474,         !- Vertex 1 Z-coordinate {m}
    8.87686708240105,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.51447737098056,        !- Vertex 2 Z-coordinate {m}
    6.97195998317336,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.51447737098056,        !- Vertex 3 Z-coordinate {m}
    6.97195998317336,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.0319110653474;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Glass on left of the Main Door,  !- Name
    Window,                  !- Surface Type
    Window F,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    8.87686708240105,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.13349595113502E-03,    !- Vertex 1 Z-coordinate {m}
    8.87686708240105,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.03169771575229,        !- Vertex 2 Z-coordinate {m}
    8.38372473255299,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.03169771575229,        !- Vertex 3 Z-coordinate {m}
    8.38372473255299,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.13349595113502E-03;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Glass on Right of the Main Door,  !- Name
    Window,                  !- Surface Type
    Window F,                !- Construction Name
    Foyer North Wall West,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    autocalculate,           !- Number of Vertices
    7.46723582897256,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    2.13349595113502E-03,    !- Vertex 1 Z-coordinate {m}
    7.46723582897256,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    2.03200250088817,        !- Vertex 2 Z-coordinate {m}
    6.97195998317336,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    2.03200250088817,        !- Vertex 3 Z-coordinate {m}
    6.97195998317336,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    2.13349595113502E-03;    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
    South Overhang Lower Roof West,  !- Name
    Living Room South Wall Up,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -1.67631824732037,       !- Vertex 1 Y-coordinate {m}
    2.8330387949986,         !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.81088094643096,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.81088094643096,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    -1.67631824732037,       !- Vertex 4 Y-coordinate {m}
    2.8330387949986;         !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    South Overhang Lower Roof Central,  !- Name
    SF South Wall,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.28588851907323,       !- Vertex 1 Y-coordinate {m}
    -0.418012813854525,      !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.915422155604861,       !- Vertex 2 Z-coordinate {m}
    9.14355407629293,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.915422155604861,       !- Vertex 3 Z-coordinate {m}
    9.14355407629293,        !- Vertex 4 X-coordinate {m}
    -2.28588851907323,       !- Vertex 4 Y-coordinate {m}
    -0.418012813854525;      !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    South Overhang Lower Roof East,  !- Name
    SF South Wall,           !- Base Surface Name
    Overhang,                !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.14355407629293,        !- Vertex 1 X-coordinate {m}
    -2.28588851907323,       !- Vertex 1 Y-coordinate {m}
    -0.418012813854525,      !- Vertex 1 Z-coordinate {m}
    9.14355407629293,        !- Vertex 2 X-coordinate {m}
    -0.609570271752862,      !- Vertex 2 Y-coordinate {m}
    0.559829337577828,       !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    -0.609570271752862,      !- Vertex 3 Y-coordinate {m}
    0.559829337577828,       !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    -2.28588851907323,       !- Vertex 4 Y-coordinate {m}
    -0.418012813854525;      !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    South Overhang Lower Roof East Up,  !- Name
    SF South Wall,           !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.14355407629293,        !- Vertex 1 X-coordinate {m}
    -0.609570271752862,      !- Vertex 1 Y-coordinate {m}
    0.559829337577828,       !- Vertex 1 Z-coordinate {m}
    9.14355407629293,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.915422155604861,       !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.915422155604861,       !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    -0.609570271752862,      !- Vertex 4 Y-coordinate {m}
    0.559829337577828;       !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    South Overhang Upper Roof,  !- Name
    SF South Wall Up,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.584181669934355,      !- Vertex 1 Y-coordinate {m}
    2.56845481854427,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.71447737714267,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.71447737714267,        !- Vertex 3 Z-coordinate {m}
    8.53398380454007,        !- Vertex 4 X-coordinate {m}
    -0.584181669934355,      !- Vertex 4 Y-coordinate {m}
    2.56845481854427;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    East Overhang Lower Roof South,  !- Name
    SF East Wall,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.915422155604861,       !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    12.1914054350572,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    12.1914054350572,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.915422155604861;       !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    East Overhang Upper Roof South,  !- Name
    SF East Wall Up,         !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.53398380454007,        !- Vertex 1 X-coordinate {m}
    -0.584181669934355,      !- Vertex 1 Y-coordinate {m}
    2.56845481854427,        !- Vertex 1 Z-coordinate {m}
    8.53398380454007,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    8.8387689404165,         !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    8.8387689404165,         !- Vertex 4 X-coordinate {m}
    -0.584181669934355,      !- Vertex 4 Y-coordinate {m}
    2.56845481854427;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    East Overhang Lower Roof North,  !- Name
    SF East Wall,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    9.14355407629293,        !- Vertex 1 Y-coordinate {m}
    1.72234080283771,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    9.14355407629293,        !- Vertex 4 Y-coordinate {m}
    1.72234080283771;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    East Overhang Upper Roof North,  !- Name
    SF East Wall Up North,   !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.8387689404165,         !- Vertex 1 X-coordinate {m}
    10.3373060179801,        !- Vertex 1 Y-coordinate {m}
    2.82877180309633,        !- Vertex 1 Z-coordinate {m}
    8.8387689404165,         !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    8.53398380454007,        !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    8.53398380454007,        !- Vertex 4 X-coordinate {m}
    10.3373060179801,        !- Vertex 4 Y-coordinate {m}
    2.82877180309633;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    North Overhang Lower Roof East Up,  !- Name
    Stairwell North Wall Up, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.8488270655744,        !- Vertex 1 X-coordinate {m}
    10.3626946197987,        !- Vertex 1 Y-coordinate {m}
    4.5924109918453,         !- Vertex 1 Z-coordinate {m}
    15.8488270655744,        !- Vertex 2 X-coordinate {m}
    9.75312434804579,        !- Vertex 2 Y-coordinate {m}
    4.97339241169084,        !- Vertex 2 Z-coordinate {m}
    12.1914359135708,        !- Vertex 3 X-coordinate {m}
    9.75312434804579,        !- Vertex 3 Y-coordinate {m}
    4.97339241169084,        !- Vertex 3 Z-coordinate {m}
    12.1914359135708,        !- Vertex 4 X-coordinate {m}
    10.3626946197987,        !- Vertex 4 Y-coordinate {m}
    4.5924109918453;         !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    North Overhang Lower Roof East,  !- Name
    Stairwell East Wall Up,  !- Base Surface Name
    Overhang,                !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.8488270655744,        !- Vertex 1 X-coordinate {m}
    12.9914664167329,        !- Vertex 1 Y-coordinate {m}
    2.94943623838981,        !- Vertex 1 Z-coordinate {m}
    15.8488270655744,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    4.5924109918453,         !- Vertex 2 Z-coordinate {m}
    12.8009757068101,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    4.5924109918453,         !- Vertex 3 Z-coordinate {m}
    12.8009757068101,        !- Vertex 4 X-coordinate {m}
    12.9914664167329,        !- Vertex 4 Y-coordinate {m}
    2.94943623838981;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    North Overhang Lower Roof,  !- Name
    Foyer North Wall Up,     !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.8009757068101,        !- Vertex 1 X-coordinate {m}
    12.9914664167329,        !- Vertex 1 Y-coordinate {m}
    2.94943623838981,        !- Vertex 1 Z-coordinate {m}
    12.8009757068101,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    4.59210620670942,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    4.59210620670942,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.9914664167329,        !- Vertex 4 Y-coordinate {m}
    2.94943623838981;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    North Overhang Upper Roof,  !- Name
    Foyer North Wall Up_Up,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.1914054350572,        !- Vertex 1 X-coordinate {m}
    10.946876289733,         !- Vertex 1 Y-coordinate {m}
    6.07982341194946,        !- Vertex 1 Z-coordinate {m}
    12.1914054350572,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    6.22587644906144,        !- Vertex 2 Z-coordinate {m}
    3.65742163051717,        !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    6.22587644906144,        !- Vertex 3 Z-coordinate {m}
    3.65742163051717,        !- Vertex 4 X-coordinate {m}
    10.946876289733,         !- Vertex 4 Y-coordinate {m}
    6.07982341194946;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    West Overhang Upper Roof North,  !- Name
    SF West Wall North,      !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.3373060179801,        !- Vertex 1 Y-coordinate {m}
    2.82877180309633,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    -0.304785135876431,      !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    -0.304785135876431,      !- Vertex 4 X-coordinate {m}
    10.3373060179801,        !- Vertex 4 Y-coordinate {m}
    2.82877180309633;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    West Overhang Lower Roof North,  !- Name
    Living Room West Wall North,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.9914664167329,        !- Vertex 1 Y-coordinate {m}
    2.94943623838981,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.05464825215778,        !- Vertex 2 Y-coordinate {m}
    5.40993616180665,        !- Vertex 2 Z-coordinate {m}
    -0.609570271752862,      !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    5.40993616180665,        !- Vertex 3 Z-coordinate {m}
    -0.609570271752862,      !- Vertex 4 X-coordinate {m}
    12.9914664167329,        !- Vertex 4 Y-coordinate {m}
    2.94943623838981;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    West Overhang Lower Roof North Up,  !- Name
    Living Room West Wall,   !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    6.55288042134327,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.00679689339347,        !- Vertex 2 Y-coordinate {m}
    7.31484326103434,        !- Vertex 2 Z-coordinate {m}
    -0.609570271752862,      !- Vertex 3 X-coordinate {m}
    6.00679689339347,        !- Vertex 3 Y-coordinate {m}
    7.31484326103434,        !- Vertex 3 Z-coordinate {m}
    -0.609570271752862,      !- Vertex 4 X-coordinate {m}
    7.22593743689919,        !- Vertex 4 Y-coordinate {m}
    6.55288042134327;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    West Overhang Lower Roof South,  !- Name
    Living Room West Wall,   !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.609570271752862,      !- Vertex 1 X-coordinate {m}
    -1.67631824732037,       !- Vertex 1 Y-coordinate {m}
    2.8330387949986,         !- Vertex 1 Z-coordinate {m}
    -0.609570271752862,      !- Vertex 2 X-coordinate {m}
    6.00679689339347,        !- Vertex 2 Y-coordinate {m}
    7.31484326103434,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.00679689339347,        !- Vertex 3 Y-coordinate {m}
    7.31484326103434,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -1.67631824732037,       !- Vertex 4 Y-coordinate {m}
    2.8330387949986;         !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    West Overhang Upper Roof South,  !- Name
    SF West Wall North,      !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.304785135876431,      !- Vertex 1 X-coordinate {m}
    -0.584181669934355,      !- Vertex 1 Y-coordinate {m}
    2.56845481854427,        !- Vertex 1 Z-coordinate {m}
    -0.304785135876431,      !- Vertex 2 X-coordinate {m}
    5.3972266216406,         !- Vertex 2 Y-coordinate {m}
    4.06379165218122,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.3972266216406,         !- Vertex 3 Y-coordinate {m}
    4.06379165218122,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -0.584181669934355,      !- Vertex 4 Y-coordinate {m}
    2.56845481854427;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Deck South West,         !- Name
    BM South Wall West Up,   !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -3.65742163051717,       !- Vertex 1 Y-coordinate {m}
    3.25105160885313,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    7.61962839691078,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    7.61962839691078,        !- Vertex 4 X-coordinate {m}
    -3.65742163051717,       !- Vertex 4 Y-coordinate {m}
    3.25105160885313;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Deck South East,         !- Name
    BM South Wall East,      !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.61962839691078,        !- Vertex 1 X-coordinate {m}
    -1.21914054350572,       !- Vertex 1 Y-coordinate {m}
    3.25105160885313,        !- Vertex 1 Z-coordinate {m}
    7.61962839691078,        !- Vertex 2 X-coordinate {m}
    0.609570271752862,       !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    15.2392567938216,        !- Vertex 3 X-coordinate {m}
    0.609570271752862,       !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    15.2392567938216,        !- Vertex 4 X-coordinate {m}
    -1.82871081525859,       !- Vertex 4 Y-coordinate {m}
    3.25105160885313;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Mud Room South Wall,     !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.43828108701145,       !- Vertex 1 X-coordinate {m}
    0.152392567938216,       !- Vertex 1 Y-coordinate {m}
    -0.609570271752862,      !- Vertex 1 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 2 X-coordinate {m}
    0.152392567938216,       !- Vertex 2 Y-coordinate {m}
    3.13925642101365,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.152392567938216,       !- Vertex 3 Y-coordinate {m}
    3.13925642101365,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.152392567938216,       !- Vertex 4 Y-coordinate {m}
    -0.609570271752862;      !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Mud Room North Wall,     !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.23508083692263,        !- Vertex 1 Y-coordinate {m}
    -0.609570271752862,      !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.23508083692263,        !- Vertex 2 Y-coordinate {m}
    3.13925642101365,        !- Vertex 2 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 3 X-coordinate {m}
    2.23508083692263,        !- Vertex 3 Y-coordinate {m}
    3.13925642101365,        !- Vertex 3 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 4 X-coordinate {m}
    2.23508083692263,        !- Vertex 4 Y-coordinate {m}
    -0.609570271752862;      !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Mud Room South Roof,     !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.43825060849786,       !- Vertex 1 X-coordinate {m}
    -0.43178910199614,       !- Vertex 1 Y-coordinate {m}
    2.82014638375103,        !- Vertex 1 Z-coordinate {m}
    -2.43825060849786,       !- Vertex 2 X-coordinate {m}
    1.19375194168722,        !- Vertex 2 Y-coordinate {m}
    3.73361791448628,        !- Vertex 2 Z-coordinate {m}
    3.04785135876431E-05,    !- Vertex 3 X-coordinate {m}
    1.19375194168722,        !- Vertex 3 Y-coordinate {m}
    3.73361791448628,        !- Vertex 3 Z-coordinate {m}
    3.04785135876431E-05,    !- Vertex 4 X-coordinate {m}
    -0.43178910199614,       !- Vertex 4 Y-coordinate {m}
    2.82014638375103;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Mud Room North Roof,     !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.04785135876431E-05,    !- Vertex 1 X-coordinate {m}
    2.81926250685699,        !- Vertex 1 Y-coordinate {m}
    2.82014638375103,        !- Vertex 1 Z-coordinate {m}
    3.04785135876431E-05,    !- Vertex 2 X-coordinate {m}
    1.19375194168722,        !- Vertex 2 Y-coordinate {m}
    3.73361791448628,        !- Vertex 2 Z-coordinate {m}
    -2.43825060849786,       !- Vertex 3 X-coordinate {m}
    1.19375194168722,        !- Vertex 3 Y-coordinate {m}
    3.73361791448628,        !- Vertex 3 Z-coordinate {m}
    -2.43825060849786,       !- Vertex 4 X-coordinate {m}
    2.81926250685699,        !- Vertex 4 Y-coordinate {m}
    2.82014638375103;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Chimney Shade South,     !- Name
    Chimney South Wall,      !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.838159123660185,      !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    6.55288042134327,        !- Vertex 1 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    7.92441353278721,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.22593743689919,        !- Vertex 3 Y-coordinate {m}
    7.92441353278721,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.22593743689919,        !- Vertex 4 Y-coordinate {m}
    6.55288042134327;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Chimney Shade East,      !- Name
    Chimney South Wall,      !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.22593743689919,        !- Vertex 1 Y-coordinate {m}
    6.55288042134327,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.22593743689919,        !- Vertex 2 Y-coordinate {m}
    7.92441353278721,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    7.92441353278721,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    5.40993616180665;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Chimney Shade North,     !- Name
    Chimney North Wall,      !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.05464825215778,        !- Vertex 1 Y-coordinate {m}
    5.40993616180665,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.05464825215778,        !- Vertex 2 Y-coordinate {m}
    7.92441353278721,        !- Vertex 2 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 3 X-coordinate {m}
    9.05464825215778,        !- Vertex 3 Y-coordinate {m}
    7.92441353278721,        !- Vertex 3 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 4 X-coordinate {m}
    9.05464825215778,        !- Vertex 4 Y-coordinate {m}
    5.40993616180665;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Chimney Shade West,      !- Name
    Chimney West Wall,       !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.838159123660185,      !- Vertex 1 X-coordinate {m}
    9.05464825215778,        !- Vertex 1 Y-coordinate {m}
    5.40993616180665,        !- Vertex 1 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 2 X-coordinate {m}
    9.05464825215778,        !- Vertex 2 Y-coordinate {m}
    7.92441353278721,        !- Vertex 2 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 3 X-coordinate {m}
    7.2259069583856,         !- Vertex 3 Y-coordinate {m}
    7.92441353278721,        !- Vertex 3 Z-coordinate {m}
    -0.838159123660185,      !- Vertex 4 X-coordinate {m}
    7.22593743689919,        !- Vertex 4 Y-coordinate {m}
    6.55288042134327;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Deck North,              !- Name
    BM North Wall Up,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.9722648915515,        !- Vertex 1 X-coordinate {m}
    13.1057608426865,        !- Vertex 1 Y-coordinate {m}
    3.25105160885313,        !- Vertex 1 Z-coordinate {m}
    10.9722648915515,        !- Vertex 2 X-coordinate {m}
    10.3626946197987,        !- Vertex 2 Y-coordinate {m}
    3.25105160885313,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.3626946197987,        !- Vertex 3 Y-coordinate {m}
    3.25105160885313,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.1057608426865,        !- Vertex 4 Y-coordinate {m}
    3.25105160885313;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Garage East Wall,        !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -2.43828108701145,       !- Vertex 1 X-coordinate {m}
    4.91466031600745,        !- Vertex 1 Y-coordinate {m}
    -0.609570271752862,      !- Vertex 1 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 2 X-coordinate {m}
    4.91466031600745,        !- Vertex 2 Y-coordinate {m}
    3.07957949140905,        !- Vertex 2 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 3 X-coordinate {m}
    1.25723868549028,        !- Vertex 3 Y-coordinate {m}
    5.23529427894946,        !- Vertex 3 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 4 X-coordinate {m}
    -2.40018294502689,       !- Vertex 4 Y-coordinate {m}
    3.07957949140905,        !- Vertex 4 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 5 X-coordinate {m}
    -2.40018294502689,       !- Vertex 5 Y-coordinate {m}
    -0.609570271752862;      !- Vertex 5 Z-coordinate {m}

Shading:Zone:Detailed,
    Garage South Wall,       !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.75312434804579,       !- Vertex 1 X-coordinate {m}
    -2.40018294502689,       !- Vertex 1 Y-coordinate {m}
    -0.609570271752862,      !- Vertex 1 Z-coordinate {m}
    -9.75312434804579,       !- Vertex 2 X-coordinate {m}
    -2.40018294502689,       !- Vertex 2 Y-coordinate {m}
    3.07957949140905,        !- Vertex 2 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 3 X-coordinate {m}
    -2.40018294502689,       !- Vertex 3 Y-coordinate {m}
    3.07957949140905,        !- Vertex 3 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 4 X-coordinate {m}
    -2.40018294502689,       !- Vertex 4 Y-coordinate {m}
    -0.609570271752862;      !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Garage North Wall,       !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.43828108701145,       !- Vertex 1 X-coordinate {m}
    4.91466031600745,        !- Vertex 1 Y-coordinate {m}
    -0.609570271752862,      !- Vertex 1 Z-coordinate {m}
    -2.43828108701145,       !- Vertex 2 X-coordinate {m}
    4.91466031600745,        !- Vertex 2 Y-coordinate {m}
    3.07957949140905,        !- Vertex 2 Z-coordinate {m}
    -9.75312434804579,       !- Vertex 3 X-coordinate {m}
    4.91466031600745,        !- Vertex 3 Y-coordinate {m}
    3.07957949140905,        !- Vertex 3 Z-coordinate {m}
    -9.75312434804579,       !- Vertex 4 X-coordinate {m}
    4.91466031600745,        !- Vertex 4 Y-coordinate {m}
    -0.609570271752862;      !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Garage South Roof,       !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.3626946197987,       !- Vertex 1 X-coordinate {m}
    -3.00975321677976,       !- Vertex 1 Y-coordinate {m}
    2.72029877323791,        !- Vertex 1 Z-coordinate {m}
    -10.3626946197987,       !- Vertex 2 X-coordinate {m}
    1.25723868549028,        !- Vertex 2 Y-coordinate {m}
    5.23529427894946,        !- Vertex 2 Z-coordinate {m}
    -1.82871081525859,       !- Vertex 3 X-coordinate {m}
    1.25723868549028,        !- Vertex 3 Y-coordinate {m}
    5.23529427894946,        !- Vertex 3 Z-coordinate {m}
    -1.82871081525859,       !- Vertex 4 X-coordinate {m}
    -3.00975321677976,       !- Vertex 4 Y-coordinate {m}
    2.72029877323791;        !- Vertex 4 Z-coordinate {m}

Shading:Zone:Detailed,
    Garage North Roof,       !- Name
    Living Room West Wall to Mud Room,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.82871081525859,       !- Vertex 1 X-coordinate {m}
    5.52423058776031,        !- Vertex 1 Y-coordinate {m}
    2.72029877323791,        !- Vertex 1 Z-coordinate {m}
    -1.82871081525859,       !- Vertex 2 X-coordinate {m}
    1.25723868549028,        !- Vertex 2 Y-coordinate {m}
    5.23529427894946,        !- Vertex 2 Z-coordinate {m}
    -10.3626946197987,       !- Vertex 3 X-coordinate {m}
    1.25723868549028,        !- Vertex 3 Y-coordinate {m}
    5.23529427894946,        !- Vertex 3 Z-coordinate {m}
    -10.3626946197987,       !- Vertex 4 X-coordinate {m}
    5.52423058776031,        !- Vertex 4 Y-coordinate {m}
    2.72029877323791;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========

ShadingProperty:Reflectance,
    South Overhang Lower Roof East,  !- Shading Surface Name
    0.2,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.2,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Bathroom Lights (1st and 2nd floor)Energy,  !- Name
    Living,                  !- Zone or ZoneList Name
    Bathroom Lights (1st and 2nd floor)Energy,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    200,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bedroom Lights and Plugs (master and 2nd floor bed rooms) Energy,  !- Name
    Master Bedroom,          !- Zone or ZoneList Name
    Bedroom Lights and Plugs (master and 2nd floor bed rooms) Energy,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    200,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Level 1 Lights (kitchen and dining) Energy,  !- Name
    Living,                  !- Zone or ZoneList Name
    Level 1 Lights (kitchen and dining) Energy,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    400,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    WAHP Auxilliary Heat Energy,  !- Name
    Basement,                !- Zone or ZoneList Name
    WAHP Auxilliary Heat Energy,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    IHP Indoor Fan Energy,   !- Name
    Basement,                !- Zone or ZoneList Name
    IHP Indoor Fan Energy,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Dryer Energy,            !- Name
    Living,                  !- Zone or ZoneList Name
    Dryer Energy,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.1,                     !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.6,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Oven/Microwave Energy,   !- Name
    Living,                  !- Zone or ZoneList Name
    Oven/Microwave Energy,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Dishwasher Energy,       !- Name
    Living,                  !- Zone or ZoneList Name
    Dishwasher Energy,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.1,                     !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.5,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Refrigerator Energy,     !- Name
    Living,                  !- Zone or ZoneList Name
    Refrigerator Energy,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    300,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Kitchen Plugs Energy,    !- Name
    Living,                  !- Zone or ZoneList Name
    Kitchen Plugs Energy,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Clother Washer Energy,   !- Name
    Living,                  !- Zone or ZoneList Name
    Clother Washer Energy,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.4,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Bathroom Plugs (Heater on 2nd floor) Energy,  !- Name
    Second Floor,            !- Zone or ZoneList Name
    Bathroom Plugs (Heater on 2nd floor) Energy,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    500,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Diding Room Plugs (1st floor heater) Energy,  !- Name
    Living,                  !- Zone or ZoneList Name
    Diding Room Plugs (1st floor heater) Energy,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    800,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Basement Plugs Energy,   !- Name
    Basement,                !- Zone or ZoneList Name
    Basement Plugs Energy,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ERV Energy,              !- Name
    Basement,                !- Zone or ZoneList Name
    ERV Energy,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.5,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    WAHP,                    !- Name
    Basement,                !- Zone or ZoneList Name
    WAHP Total Energy,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    WWHP_Energy,             !- Name
    Basement,                !- Zone or ZoneList Name
    WWHP Total Energy,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: HOTWATEREQUIPMENT ===========

HotWaterEquipment,
    WWHP_Load,               !- Name
    Basement,                !- Zone or ZoneList Name
    HVACAvailSched,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    208,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:FLOWCOEFFICIENT ===========

ZoneInfiltration:FlowCoefficient,
    Infiltration Living Zone,!- Name
    Living,                  !- Zone Name
    HVACAvailSched,          !- Schedule Name
    0.00758,                 !- Flow Coefficient
    0.089,                   !- Stack Coefficient
    0.675,                   !- Pressure Exponent
    0.156,                   !- Wind Coefficient
    0.81;                    !- Shelter Factor

ZoneInfiltration:FlowCoefficient,
    Infiltration Master Bedroom,  !- Name
    Master Bedroom,          !- Zone Name
    HVACAvailSched,          !- Schedule Name
    0.00758,                 !- Flow Coefficient
    0.089,                   !- Stack Coefficient
    0.675,                   !- Pressure Exponent
    0.156,                   !- Wind Coefficient
    0.81;                    !- Shelter Factor

ZoneInfiltration:FlowCoefficient,
    Infiltration Basement,   !- Name
    Basement,                !- Zone Name
    HVACAvailSched,          !- Schedule Name
    0.00758,                 !- Flow Coefficient
    0.089,                   !- Stack Coefficient
    0.675,                   !- Pressure Exponent
    0.156,                   !- Wind Coefficient
    0.81;                    !- Shelter Factor

ZoneInfiltration:FlowCoefficient,
    Infiltration Second Floor,  !- Name
    Second Floor,            !- Zone Name
    HVACAvailSched,          !- Schedule Name
    0.00758,                 !- Flow Coefficient
    0.089,                   !- Stack Coefficient
    0.675,                   !- Pressure Exponent
    0.156,                   !- Wind Coefficient
    0.81;                    !- Shelter Factor


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Outside Lights Energy,   !- Name
    Outside Lights Energy,   !- Schedule Name
    200,                     !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Living RH Control,       !- Name
    Living,                  !- Zone Name
    Living Room Zone RH,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Living Room Zone RH;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    MB RH Control,           !- Name
    Master Bedroom,          !- Zone Name
    Master Bedroom Zone RH,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Master Bedroom Zone RH;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Basement RH Control,     !- Name
    Basement,                !- Zone Name
    Basement Zone RH,        !- Humidifying Relative Humidity Setpoint Schedule Name
    Basement Zone RH;        !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    SF RH Control,           !- Name
    Second Floor,            !- Zone Name
    2nd Floor Bedroom Zone RH,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2nd Floor Bedroom Zone RH;  !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Living Room Thermostat,  !- Name
    Living,                  !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Living Room Thermostat Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    MB Thermostat,           !- Name
    Master Bedroom,          !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Master Bedroom Thermostat Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement Thermostat Dual SP;  !- Control 1 Name

ZoneControl:Thermostat,
    SF Thermostat,           !- Name
    Second Floor,            !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Second Floor Thermostat Dual SP;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Living Room Thermostat Dual SP,  !- Name
    Living Room Zone Temperature,  !- Heating Setpoint Temperature Schedule Name
    Living Room Zone Temperature;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Master Bedroom Thermostat Dual SP,  !- Name
    Master Bedroom Zone Temperature,  !- Heating Setpoint Temperature Schedule Name
    Master Bedroom Zone Temperature;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Basement Thermostat Dual SP,  !- Name
    Basement Zone Temperature,  !- Heating Setpoint Temperature Schedule Name
    Basement Zone Temperature;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Second Floor Thermostat Dual SP,  !- Name
    2nd Floor Bedroom Zone Temperature,  !- Heating Setpoint Temperature Schedule Name
    2nd Floor Bedroom Zone Temperature;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Living Room Zone Ideal Loads Air,  !- Name
    HVACAvailSched,          !- Availability Schedule Name
    Node Living Room In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    40.5555566299109,        !- Maximum Heating Supply Air Temperature {C}
    12.7777781162733,        !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Heating Availability Sch,!- Heating Availability Schedule Name
    Cooling Availability Sch,!- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MB Zone Ideal Loads Air, !- Name
    HVACAvailSched,          !- Availability Schedule Name
    Node MB In,              !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    40.5555566299109,        !- Maximum Heating Supply Air Temperature {C}
    12.7777781162733,        !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Heating Availability Sch,!- Heating Availability Schedule Name
    Cooling Availability Sch,!- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Basement Zone Ideal Loads Air,  !- Name
    HVACAvailSched,          !- Availability Schedule Name
    Node Basement In,        !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    40.5555566299109,        !- Maximum Heating Supply Air Temperature {C}
    12.7777781162733,        !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Heating Availability Sch,!- Heating Availability Schedule Name
    Cooling Availability Sch,!- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    SF Zone Ideal Loads Air, !- Name
    HVACAvailSched,          !- Availability Schedule Name
    Node SF In,              !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    40.5555566299109,        !- Maximum Heating Supply Air Temperature {C}
    12.7777781162733,        !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Heating Availability Sch,!- Heating Availability Schedule Name
    Cooling Availability Sch,!- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Living Room Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Living Room Zone Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    MB Equipment,            !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MB Zone Ideal Loads Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Basement Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Basement Zone Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SF Equipment,            !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SF Zone Ideal Loads Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Living,                  !- Zone Name
    Living Room Equipment,   !- Zone Conditioning Equipment List Name
    Living Room Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Living Zone,        !- Zone Air Node Name
    Node Living Zone Out;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Master Bedroom,          !- Zone Name
    MB Equipment,            !- Zone Conditioning Equipment List Name
    MB Inlets,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MB Zone,            !- Zone Air Node Name
    Node MB Zone Out;        !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Basement Zone,      !- Zone Air Node Name
    Node Basement Zone Out;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Second Floor,            !- Zone Name
    SF Equipment,            !- Zone Conditioning Equipment List Name
    SF Inlets,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node SF Zone,            !- Zone Air Node Name
    Node SF Zone Out;        !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Living Room Inlets,      !- Name
    Node Living Room In;     !- Node 1 Name

NodeList,
    MB Inlets,               !- Name
    Node MB In;              !- Node 1 Name

NodeList,
    Basement Inlets,         !- Name
    Node Basement In;        !- Node 1 Name

NodeList,
    SF Inlets,               !- Name
    Node SF In;              !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    North Roof HFT,          !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    North Roof HFT,          !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    South Roof HFT,          !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    South Roof HFT,          !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    BM South Wall East,      !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    BM South Wall East,      !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB South Wall HFT,       !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB South Wall HFT,       !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Foyer North Wall HFT,    !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Foyer North Wall HFT,    !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Window North A2,  !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Window North A2,  !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Stairwell East Window H1,!- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Stairwell East Window H1,!- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB Window South A1,      !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB Window South A1,      !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Window west A2,   !- Key Value
    Surface Outside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Window west A2,   !- Key Value
    Surface Inside Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living,                  !- Key Value
    Zone Mean Radiant Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    North Roof HFT,          !- Key Value
    Opaque Surface Inside Face Conduction ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    South Roof HFT,          !- Key Value
    Opaque Surface Inside Face Conduction ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB South Wall HFT,       !- Key Value
    Opaque Surface Inside Face Conduction ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB East Wall HFT,        !- Key Value
    Opaque Surface Inside Face Conduction ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Foyer North Wall HFT,    !- Key Value
    Opaque Surface Inside Face Conduction ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Room West Wall HFT,  !- Key Value
    Opaque Surface Inside Face Conduction ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    North Roof HFT,          !- Key Value
    Surface Ext Solar Incident ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    South Roof HFT,          !- Key Value
    Surface Ext Solar Beam Incident ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Ideal Loads Sensible Heating Energy ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Ideal Loads Sensible Cooling Energy ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Ideal Loads Latent Heating Energy ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Ideal Loads Latent Cooling Energy ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Equipment Total Heat Gain Rate ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Hot Water Equipment Total Heat Gain Rate ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Lights Total Heat Gain Rate ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Window North A2,  !- Key Value
    Window Heat Gain ,       !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    Living Window North A2,  !- Key Value
    Window Heat Loss ,       !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB Window South A1,      !- Key Value
    Window Heat Gain ,       !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    MB Window South A1,      !- Key Value
    Window Heat Loss ,       !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Air Change Rate ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Total Building Electric Demand ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency
	
Output:Variable,
    *,                       !- Key Value
    Electric Equipment Electric Power ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Lights Electric Power ,  !- Variable Name
    TimeStep;                  !- Reporting Frequency
	
Output:Diagnostics,
	DisplayAdvancedReportVariables;
